<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ATS Commissioning Tracker — TeraWulf Lake Mariner</title>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }

        body {
            font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', 'Roboto', 'Helvetica', 'Arial', sans-serif;
            background: #0a0e27;
            color: #e4e7eb;
            padding: 20px;
            line-height: 1.6;
        }

        .container {
            max-width: 1400px;
            margin: 0 auto;
        }

        header {
            text-align: center;
            padding: 30px 0;
            border-bottom: 2px solid #1e293b;
            margin-bottom: 30px;
        }

        header img {
            max-width: 250px;
            margin-bottom: 15px;
            filter: brightness(0) invert(1);
        }

        header h1 {
            font-size: 32px;
            font-weight: 600;
            margin-bottom: 8px;
            color: #fff;
        }

        header p {
            font-size: 16px;
            color: #94a3b8;
        }

        .dh-toggle {
            display: flex;
            justify-content: center;
            gap: 15px;
            margin: 30px 0;
        }

        .dh-btn {
            padding: 12px 30px;
            background: #1e293b;
            border: 2px solid #334155;
            color: #e4e7eb;
            cursor: pointer;
            font-size: 16px;
            font-weight: 600;
            border-radius: 8px;
            transition: all 0.2s;
        }

        .dh-btn:hover {
            background: #334155;
            border-color: #475569;
        }

        .dh-btn.active {
            background: #3b82f6;
            border-color: #3b82f6;
            color: #fff;
        }

        .kpi-grid {
            display: grid;
            grid-template-columns: repeat(auto-fit, minmax(200px, 1fr));
            gap: 20px;
            margin-bottom: 40px;
        }

        .kpi-card {
            background: #1e293b;
            padding: 25px;
            border-radius: 12px;
            border: 1px solid #334155;
        }

        .kpi-value {
            font-size: 36px;
            font-weight: 700;
            color: #fff;
            margin-bottom: 8px;
        }

        .kpi-label {
            font-size: 14px;
            color: #94a3b8;
            text-transform: uppercase;
            letter-spacing: 0.5px;
        }

        .kpi-card.complete .kpi-value { color: #10b981; }
        .kpi-card.l3only .kpi-value { color: #f59e0b; }
        .kpi-card.l4only .kpi-value { color: #f97316; }
        .kpi-card.missing .kpi-value { color: #ef4444; }

        .section {
            margin-bottom: 50px;
        }

        .section-title {
            font-size: 24px;
            font-weight: 600;
            margin-bottom: 20px;
            color: #fff;
            display: flex;
            align-items: center;
            gap: 10px;
        }

        .badge {
            background: #3b82f6;
            color: #fff;
            padding: 4px 12px;
            border-radius: 12px;
            font-size: 14px;
            font-weight: 600;
        }

        .badge.success { background: #10b981; }
        .badge.warning { background: #f59e0b; }
        .badge.danger { background: #ef4444; }

        .hac-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(180px, 1fr));
            gap: 15px;
            margin-bottom: 40px;
        }

        .hac-card {
            background: #1e293b;
            padding: 20px;
            border-radius: 10px;
            border: 2px solid #334155;
            text-align: center;
            transition: all 0.2s;
        }

        .hac-card:hover {
            border-color: #475569;
            transform: translateY(-2px);
        }

        .hac-card.complete {
            border-color: #10b981;
            background: #064e3b;
        }

        .hac-card.partial {
            border-color: #f59e0b;
            background: #78350f;
        }

        .hac-card.incomplete {
            border-color: #ef4444;
            background: #7f1d1d;
        }

        .hac-title {
            font-size: 18px;
            font-weight: 600;
            margin-bottom: 10px;
            color: #fff;
        }

        .hac-progress {
            font-size: 14px;
            color: #94a3b8;
        }

        .hac-percent {
            font-size: 24px;
            font-weight: 700;
            margin-top: 8px;
        }

        .hac-card.complete .hac-percent { color: #10b981; }
        .hac-card.partial .hac-percent { color: #f59e0b; }
        .hac-card.incomplete .hac-percent { color: #ef4444; }

        .row-list {
            display: flex;
            flex-direction: column;
            gap: 15px;
        }

        .row-card {
            background: #1e293b;
            border: 1px solid #334155;
            border-radius: 10px;
            overflow: hidden;
        }

        .row-header {
            padding: 20px;
            cursor: pointer;
            display: flex;
            justify-content: space-between;
            align-items: center;
            transition: background 0.2s;
        }

        .row-header:hover {
            background: #334155;
        }
        
        .row-header.complete-row {
            background: #064e3b;
            border-left: 4px solid #10b981;
        }
        
        .row-header.complete-row:hover {
            background: #065f46;
        }

        .row-title {
            font-size: 18px;
            font-weight: 600;
            color: #fff;
        }

        .row-summary {
            display: flex;
            gap: 20px;
            align-items: center;
            font-size: 14px;
        }

        .row-stat {
            display: flex;
            align-items: center;
            gap: 6px;
        }

        .row-stat-label {
            color: #94a3b8;
        }

        .row-stat-value {
            font-weight: 600;
            color: #fff;
        }

        .row-stat.complete .row-stat-value { color: #10b981; }
        .row-stat.l3only .row-stat-value { color: #f59e0b; }
        .row-stat.l4only .row-stat-value { color: #f97316; }
        .row-stat.missing .row-stat-value { color: #ef4444; }

        .row-content {
            display: none;
            padding: 20px;
            border-top: 1px solid #334155;
            background: #0f172a;
        }

        .row-content.expanded {
            display: block;
        }

        .ats-grid {
            display: grid;
            grid-template-columns: repeat(9, 1fr);
            gap: 10px;
            margin-bottom: 15px;
        }

        .ats-cell {
            aspect-ratio: 1;
            display: flex;
            flex-direction: column;
            align-items: center;
            justify-content: center;
            background: #1e293b;
            border: 2px solid #334155;
            border-radius: 8px;
            font-size: 12px;
            font-weight: 600;
            cursor: pointer;
            transition: all 0.2s;
        }

        .ats-cell:hover {
            transform: scale(1.05);
            z-index: 10;
        }

        .ats-cell.complete {
            background: #064e3b;
            border-color: #10b981;
            color: #10b981;
        }

        .ats-cell.l3only {
            background: #78350f;
            border-color: #f59e0b;
            color: #f59e0b;
        }

        .ats-cell.l4only {
            background: #7c2d12;
            border-color: #f97316;
            color: #f97316;
        }

        .ats-cell.missing {
            background: #7f1d1d;
            border-color: #ef4444;
            color: #ef4444;
        }

        .ats-number {
            font-size: 14px;
            margin-bottom: 2px;
        }

        .ats-status {
            font-size: 10px;
            opacity: 0.8;
        }

        .legend {
            display: flex;
            gap: 20px;
            margin-top: 15px;
            padding-top: 15px;
            border-top: 1px solid #334155;
            font-size: 13px;
        }

        .legend-item {
            display: flex;
            align-items: center;
            gap: 8px;
        }

        .legend-color {
            width: 16px;
            height: 16px;
            border-radius: 4px;
            border: 2px solid;
        }

        .legend-color.complete {
            background: #064e3b;
            border-color: #10b981;
        }

        .legend-color.l3only {
            background: #78350f;
            border-color: #f59e0b;
        }

        .legend-color.l4only {
            background: #7c2d12;
            border-color: #f97316;
        }

        .legend-color.missing {
            background: #7f1d1d;
            border-color: #ef4444;
        }

        .complete-rows {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(150px, 1fr));
            gap: 12px;
        }

        .complete-row-item {
            background: #064e3b;
            border: 2px solid #10b981;
            padding: 15px;
            border-radius: 8px;
            text-align: center;
            font-weight: 600;
            color: #10b981;
        }

        table {
            width: 100%;
            border-collapse: collapse;
            background: #1e293b;
            border-radius: 10px;
            overflow: hidden;
        }

        thead {
            background: #0f172a;
        }

        th {
            padding: 15px;
            text-align: left;
            font-size: 13px;
            font-weight: 600;
            color: #94a3b8;
            text-transform: uppercase;
            letter-spacing: 0.5px;
            border-bottom: 2px solid #334155;
        }

        td {
            padding: 12px 15px;
            border-bottom: 1px solid #334155;
            font-size: 14px;
        }

        tr:hover {
            background: #334155;
        }

        .link-btn {
            display: inline-block;
            padding: 6px 12px;
            background: #3b82f6;
            color: #fff;
            text-decoration: none;
            border-radius: 6px;
            font-size: 12px;
            font-weight: 600;
            transition: background 0.2s;
        }

        .link-btn:hover {
            background: #2563eb;
        }

        .status-badge {
            display: inline-block;
            padding: 4px 10px;
            border-radius: 6px;
            font-size: 12px;
            font-weight: 600;
        }

        .status-badge.complete {
            background: #064e3b;
            color: #10b981;
        }

        .status-badge.incomplete {
            background: #7f1d1d;
            color: #ef4444;
        }

        .filter-buttons {
            display: flex;
            gap: 10px;
            margin-bottom: 20px;
            flex-wrap: wrap;
        }

        .filter-btn {
            padding: 8px 16px;
            background: #1e293b;
            border: 1px solid #334155;
            color: #e4e7eb;
            cursor: pointer;
            font-size: 14px;
            font-weight: 600;
            border-radius: 6px;
            transition: all 0.2s;
        }

        .filter-btn:hover {
            background: #334155;
        }

        .filter-btn.active {
            background: #3b82f6;
            border-color: #3b82f6;
            color: #fff;
        }

        .no-data {
            text-align: center;
            padding: 40px;
            color: #94a3b8;
            font-size: 16px;
        }

        @media (max-width: 768px) {
            .kpi-grid {
                grid-template-columns: 1fr 1fr;
            }

            .hac-grid {
                grid-template-columns: repeat(auto-fill, minmax(140px, 1fr));
            }

            .ats-grid {
                grid-template-columns: repeat(6, 1fr);
            }

            .row-summary {
                flex-direction: column;
                align-items: flex-start;
                gap: 8px;
            }

            .complete-rows {
                grid-template-columns: repeat(auto-fill, minmax(120px, 1fr));
            }
        }
    </style>
</head>
<body>
    <div class="container">
        <header>
            <img src="https://www.curtispowersolutions.com/hs-fs/hubfs/images/CPS%20Images/Curtis%20Power%20Solutions%20(Rev).png" alt="Curtis Power Solutions">
            <h1>ATS Commissioning Tracker</h1>
            <p>TeraWulf Lake Mariner Data Center</p>
        </header>

        <div class="dh-toggle">
            <button class="dh-btn active" onclick="setDH('All', this)">All</button>
            <button class="dh-btn" onclick="setDH('DH1', this)">DH1</button>
            <button class="dh-btn" onclick="setDH('DH2', this)">DH2</button>
        </div>

        <div class="kpi-grid" id="kpi-grid"></div>

        <div class="section">
            <div class="section-title">
                HAC Completion Status
                <span class="badge" id="hac-badge">0</span>
            </div>
            <div class="hac-grid" id="hac-grid"></div>
        </div>

        <div class="section">
            <div class="section-title">
                All Rows
                <span class="badge" id="incomplete-badge">0</span>
            </div>
            <div class="row-list" id="incomplete-rows"></div>
        </div>

        <div class="section">
            <div class="section-title">
                Complete Rows
                <span class="badge success" id="complete-badge">0</span>
            </div>
            <div class="complete-rows" id="complete-rows"></div>
        </div>

        <div class="section">
            <div class="section-title">
                All Records
                <span class="badge" id="records-badge">0</span>
            </div>
            <div class="filter-buttons">
                <button class="filter-btn active" onclick="filterTable('all')">All</button>
                <button class="filter-btn" onclick="filterTable('complete')">Complete</button>
                <button class="filter-btn" onclick="filterTable('incomplete')">Incomplete</button>
                <button class="filter-btn" onclick="filterTable('l3only')">L3 Only</button>
                <button class="filter-btn" onclick="filterTable('l4only')">L4 Only</button>
            </div>
            <div style="overflow-x: auto;">
                <table id="records-table">
                    <thead>
                        <tr>
                            <th>Location</th>
                            <th>Data Hall</th>
                            <th>HAC</th>
                            <th>Row</th>
                            <th>ATS</th>
                            <th>Serial Number</th>
                            <th>Software Ver</th>
                            <th>Tech Name</th>
                            <th>L3 Date</th>
                            <th>L3 PDF</th>
                            <th>L4 Date</th>
                            <th>Transfer Time</th>
                            <th>L4 PDF</th>
                            <th>Status</th>
                        </tr>
                    </thead>
                    <tbody id="records-tbody"></tbody>
                </table>
            </div>
        </div>
    </div>

    <script>
        /*RECORDS_START*/var RECORDS = [{"__metadata":{"id":"3c68bfc6-7f4e-426d-9379-6aa92545f476","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(19)","etag":"\"958\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 7-R14-ATS5","DataHall":"DH1","HAC":7,"Row":14,"ATS":5,"SerialNumber":"2940125-036RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T14:54:32Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow14%2F20260519_HAC7_R14_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow14%2F20260519_HAC7_R14_ATS5_L3.pdf"},"L4_Date":"2026-05-19T14:58:48Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow14%2F20260519_HAC7_R14_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow14%2F20260519_HAC7_R14_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"5a804714-9cc2-4fdd-95c2-12cc6b3a7c97","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(20)","etag":"\"951\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS1","DataHall":"DH1","HAC":12,"Row":24,"ATS":1,"SerialNumber":"2940123-022RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T15:21:32Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS1_L3.pdf"},"L4_Date":"2026-05-19T15:22:06Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"146148c0-530f-4214-9e3a-006a9cf355b3","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(21)","etag":"\"949\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS2","DataHall":"DH1","HAC":12,"Row":24,"ATS":2,"SerialNumber":"2940123-075RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T15:55:11Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS2_L3.pdf"},"L4_Date":"2026-05-19T15:55:47Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"96979b54-247d-40d9-9c46-225df5c6a0a8","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(22)","etag":"\"948\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS1","DataHall":"DH1","HAC":11,"Row":22,"ATS":1,"SerialNumber":"2940126-006RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T16:00:53Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS1_L3.pdf"},"L4_Date":"2026-05-19T16:01:24Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"3b79a92c-c5e9-454c-b6e4-00055ac5e5dc","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(23)","etag":"\"948\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS3","DataHall":"DH1","HAC":12,"Row":24,"ATS":3,"SerialNumber":"2940123-023RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T16:01:25Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS3_L3.pdf"},"L4_Date":"2026-05-19T16:02:00Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e6a6eb83-9827-49ba-b92e-57c9b9ffaaad","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(25)","etag":"\"948\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS4","DataHall":"DH1","HAC":12,"Row":24,"ATS":4,"SerialNumber":"2940123-063RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T16:10:08Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS4_L3.pdf"},"L4_Date":"2026-05-19T16:10:41Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"787e7f1f-ed33-44f6-8633-db619b17d844","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(26)","etag":"\"948\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS2","DataHall":"DH1","HAC":11,"Row":22,"ATS":2,"SerialNumber":"2940126-041RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T16:10:41Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS2_L3.pdf"},"L4_Date":"2026-05-19T16:11:26Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"66159096-376f-44d6-a1eb-a9dd5806c83c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(27)","etag":"\"947\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS3","DataHall":"DH1","HAC":11,"Row":22,"ATS":3,"SerialNumber":"2940126-016RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T16:19:19Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS3_L3.pdf"},"L4_Date":"2026-05-19T16:19:57Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"81762454-e030-48cf-8b6a-e57c320c2e78","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(28)","etag":"\"947\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS6","DataHall":"DH1","HAC":12,"Row":24,"ATS":6,"SerialNumber":"2940123-067RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T16:20:30Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS6_L3.pdf"},"L4_Date":"2026-05-19T16:21:43Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"2a1c0e3c-6860-40b0-bbbb-427efe9603d6","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(30)","etag":"\"947\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS7","DataHall":"DH1","HAC":12,"Row":24,"ATS":7,"SerialNumber":"2940123-059RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T16:25:19Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS7_L3.pdf"},"L4_Date":"2026-05-19T16:25:53Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"77c134a0-dd4a-4f04-9b46-6a65859f5ee8","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(31)","etag":"\"947\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS2","DataHall":"DH1","HAC":11,"Row":21,"ATS":2,"SerialNumber":"2940122-044RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T16:25:19Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS2_L3.pdf"},"L4_Date":"2026-05-19T16:26:30Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"24e1ec8d-db28-4e06-8fab-dfa1350dfed0","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(32)","etag":"\"947\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS5","DataHall":"DH1","HAC":11,"Row":22,"ATS":5,"SerialNumber":"2940123-046RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T16:29:19Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS5_L3.pdf"},"L4_Date":"2026-05-19T16:29:53Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c6e498d9-a4ac-4d92-b841-62e5686919d7","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(33)","etag":"\"946\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS6","DataHall":"DH1","HAC":11,"Row":22,"ATS":6,"SerialNumber":"2940123-043RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T16:33:57Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS6_L3.pdf"},"L4_Date":"2026-05-19T16:34:31Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"39babbd7-872b-4ce8-9cb3-c95ea3470341","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(34)","etag":"\"946\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS3","DataHall":"DH1","HAC":11,"Row":21,"ATS":3,"SerialNumber":"2940122-005RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T16:37:28Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS3_L3.pdf"},"L4_Date":"2026-05-19T16:38:03Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"3343f2a0-6dad-4e85-8771-da610005b779","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(35)","etag":"\"946\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS7","DataHall":"DH1","HAC":11,"Row":22,"ATS":7,"SerialNumber":"2940126-007RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T16:43:15Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS7_L3.pdf"},"L4_Date":"2026-05-19T16:43:49Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"56a5f994-2a01-45e3-bdfd-15bdf0782e78","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(36)","etag":"\"946\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS4","DataHall":"DH1","HAC":11,"Row":21,"ATS":4,"SerialNumber":"2940123-019RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T16:43:49Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS4_L3.pdf"},"L4_Date":"2026-05-19T16:45:25Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"22f9ac79-d1f5-4380-a21e-61190bcff6a9","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(37)","etag":"\"945\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS8","DataHall":"DH1","HAC":12,"Row":24,"ATS":8,"SerialNumber":"2940122-022RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T16:45:25Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS8_L3.pdf"},"L4_Date":"2026-05-19T16:47:59Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"27b2b2f9-b518-42ea-acad-500cb210b66b","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(38)","etag":"\"945\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS5","DataHall":"DH1","HAC":11,"Row":21,"ATS":5,"SerialNumber":"2940122-028RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T16:52:32Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS5_L3.pdf"},"L4_Date":"2026-05-19T16:53:03Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"7233451b-b124-46de-9cec-b078e40d0bde","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(39)","etag":"\"945\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS9","DataHall":"DH1","HAC":12,"Row":24,"ATS":9,"SerialNumber":"2940122-003RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T16:55:45Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS9_L3.pdf"},"L4_Date":"2026-05-19T16:56:20Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"80d271de-f362-4dcc-940e-40ed62070dd9","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(40)","etag":"\"944\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS8","DataHall":"DH1","HAC":11,"Row":22,"ATS":8,"SerialNumber":"2940126-012RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-19T17:11:27Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS8_L3.pdf"},"L4_Date":"2026-05-19T17:13:25Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"18dd0be0-bca2-4528-ae71-8d125cbc7520","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(41)","etag":"\"937\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS4","DataHall":"DH1","HAC":11,"Row":22,"ATS":4,"SerialNumber":"2940123-018RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T18:49:51Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS4_L3.pdf"},"L4_Date":"2026-05-19T18:50:25Z","L4_TransferTime":9.2,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"8b3d29c4-3226-4b1d-a3ef-24a67f923738","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(42)","etag":"\"937\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS9","DataHall":"DH1","HAC":11,"Row":22,"ATS":9,"SerialNumber":"2940123-026RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T18:55:47Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS9_L3.pdf"},"L4_Date":"2026-05-19T18:56:21Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1cb9a805-a9ab-4ee6-aada-8a00927f4729","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(43)","etag":"\"936\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS10","DataHall":"DH1","HAC":11,"Row":22,"ATS":10,"SerialNumber":"2940123-021RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T19:00:40Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS10_L3.pdf"},"L4_Date":"2026-05-19T19:01:17Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"391ef3dc-1155-4237-8277-cd8672039ab1","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(44)","etag":"\"936\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS5","DataHall":"DH1","HAC":12,"Row":24,"ATS":5,"SerialNumber":"2904123-064RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T19:08:34Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS5_L3.pdf"},"L4_Date":"2026-05-19T19:09:16Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"a88c9e86-bc97-4814-9666-b6ddae6023b7","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(45)","etag":"\"936\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS11","DataHall":"DH1","HAC":11,"Row":22,"ATS":11,"SerialNumber":"2940123-074RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T19:08:34Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS11_L3.pdf"},"L4_Date":"2026-05-19T19:09:15Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"9431d56b-2bcd-4d53-a6f6-cffbe46a3e9e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(46)","etag":"\"936\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS10","DataHall":"DH1","HAC":12,"Row":24,"ATS":10,"SerialNumber":"2940122-011RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T19:14:16Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS10_L3.pdf"},"L4_Date":"2026-05-19T19:15:25Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"78604e43-9a4a-4af4-b4f2-675122617209","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(47)","etag":"\"935\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS11","DataHall":"DH1","HAC":12,"Row":24,"ATS":11,"SerialNumber":"2940122-020RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T19:23:22Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS11_L3.pdf"},"L4_Date":"2026-05-19T19:24:29Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ed98e4e8-3968-490b-a5e1-cfa520cfa8c9","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(48)","etag":"\"935\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS12","DataHall":"DH1","HAC":11,"Row":22,"ATS":12,"SerialNumber":"2940123-056RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T19:23:55Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS12_L3.pdf"},"L4_Date":"2026-05-19T19:24:29Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"08ab7b9b-d000-444f-a7e3-729ec7547490","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(49)","etag":"\"935\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS1","DataHall":"DH1","HAC":11,"Row":21,"ATS":1,"SerialNumber":"2940122-036RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T19:29:12Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS1_L3.pdf"},"L4_Date":"2026-05-19T19:30:03Z","L4_TransferTime":9.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"96a81d8e-73d6-4922-b65d-fc84b4855244","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(50)","etag":"\"935\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS13","DataHall":"DH1","HAC":11,"Row":22,"ATS":13,"SerialNumber":"2940123-050RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T19:29:12Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS13_L3.pdf"},"L4_Date":"2026-05-19T19:30:03Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6646eb97-f5b3-4dd7-a1fb-ade170b5f702","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(51)","etag":"\"934\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS12","DataHall":"DH1","HAC":12,"Row":24,"ATS":12,"SerialNumber":"2940122-008RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T19:30:02Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS12_L3.pdf"},"L4_Date":"2026-05-19T19:31:11Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"5a591fa4-ac80-4aac-a648-3232e702d348","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(54)","etag":"\"934\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS14","DataHall":"DH1","HAC":11,"Row":22,"ATS":14,"SerialNumber":"2940123-071RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T19:36:08Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS14_L3.pdf"},"L4_Date":"2026-05-19T19:36:47Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"3fde6a82-8d3d-4f0e-9bdb-d73b7ec54a42","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(55)","etag":"\"934\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS13","DataHall":"DH1","HAC":12,"Row":24,"ATS":13,"SerialNumber":"2940123-034RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T19:37:23Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS13_L3.pdf"},"L4_Date":"2026-05-19T19:38:35Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"28ad1634-81f8-4cc2-aa74-503572c052be","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(56)","etag":"\"934\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS15","DataHall":"DH1","HAC":11,"Row":22,"ATS":15,"SerialNumber":"2940123-012RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T19:42:25Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS15_L3.pdf"},"L4_Date":"2026-05-19T19:43:00Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ebc2b12f-ee03-4451-8ced-d5300faba5e8","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(57)","etag":"\"934\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS14","DataHall":"DH1","HAC":12,"Row":24,"ATS":14,"SerialNumber":"2940123-033RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T19:42:25Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS14_L3.pdf"},"L4_Date":"2026-05-19T19:42:59Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"58d06ec3-f953-45dc-b3c8-fdd2670d2300","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(58)","etag":"\"933\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS16","DataHall":"DH1","HAC":11,"Row":22,"ATS":16,"SerialNumber":"2940123-054RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T19:46:37Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS16_L3.pdf"},"L4_Date":"2026-05-19T19:47:13Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ee200188-f713-4f71-ba91-bd544ea8348f","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(59)","etag":"\"933\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS6","DataHall":"DH1","HAC":11,"Row":21,"ATS":6,"SerialNumber":"2940123-042RE","SoftwareVersion":"894063-043","TechName":"None","TechID":null,"L3_Date":"2026-05-19T19:46:37Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS6_L3.pdf"},"L4_Date":"2026-05-19T19:47:11Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1f4e146d-d044-4ac6-b0a9-ba0550c901ae","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(60)","etag":"\"933\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS15","DataHall":"DH1","HAC":12,"Row":24,"ATS":15,"SerialNumber":"2940123-066RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T19:49:30Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS15_L3.pdf"},"L4_Date":"2026-05-19T19:50:41Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"38663d40-cb94-4e6f-8302-dc29a173c8e1","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(61)","etag":"\"933\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS17","DataHall":"DH1","HAC":11,"Row":22,"ATS":17,"SerialNumber":"2940123-009RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T19:50:44Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS17_L3.pdf"},"L4_Date":"2026-05-19T19:51:15Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1f61438e-50e8-46c3-9b09-de7ce68f4f5b","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(62)","etag":"\"932\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS16","DataHall":"DH1","HAC":12,"Row":24,"ATS":16,"SerialNumber":"2940123-036RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T20:04:49Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS16_L3.pdf"},"L4_Date":"2026-05-19T20:09:43Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"67a1116c-5cbc-42d6-986d-6aa02d708323","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(63)","etag":"\"932\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS7","DataHall":"DH1","HAC":11,"Row":21,"ATS":7,"SerialNumber":"2940123-020RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T20:09:42Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS7_L3.pdf"},"L4_Date":"2026-05-19T20:41:27Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"3a9682ab-ee18-4769-a42c-fe4958af2c50","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(64)","etag":"\"932\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R22-ATS18","DataHall":"DH1","HAC":11,"Row":22,"ATS":18,"SerialNumber":"2940123-062RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:09:43Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow22%2F20260519_HAC11_R22_ATS18_L3.pdf"},"L4_Date":"2026-05-19T20:09:43Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow22%2F20260519_HAC11_R22_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"aeca7f04-c1b3-4af5-9cb7-5a5c2ffb8ccb","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(65)","etag":"\"930\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS9","DataHall":"DH1","HAC":11,"Row":21,"ATS":9,"SerialNumber":"2940122-043RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T20:41:28Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS9_L3.pdf"},"L4_Date":"2026-05-19T20:41:27Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"9a1fa738-cf6d-4d95-8c73-e3ec20d5a67a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(66)","etag":"\"930\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS8","DataHall":"DH1","HAC":11,"Row":21,"ATS":8,"SerialNumber":"2940123-010RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T20:41:28Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS8_L3.pdf"},"L4_Date":"2026-05-19T20:41:28Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"15b2f68e-2b42-4c1c-aba4-defcafd104f4","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(67)","etag":"\"930\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS12","DataHall":"DH1","HAC":11,"Row":21,"ATS":12,"SerialNumber":"2940123-017RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T20:41:28Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS12_L3.pdf"},"L4_Date":"2026-05-19T20:41:28Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"154413de-e442-4981-b1ba-d166d0f24a10","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(68)","etag":"\"930\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS18","DataHall":"DH1","HAC":12,"Row":24,"ATS":18,"SerialNumber":"2940123-047RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T20:41:28Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS18_L3.pdf"},"L4_Date":"2026-05-19T20:41:29Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"0365fb41-faf1-4c24-ad6f-b9f300bcf6be","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(69)","etag":"\"930\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS13","DataHall":"DH1","HAC":11,"Row":21,"ATS":13,"SerialNumber":"2940122-001RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T20:41:28Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS13_L3.pdf"},"L4_Date":"2026-05-19T20:41:28Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"3178ac87-57bb-40ae-80a1-eb1397a0e1a0","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(70)","etag":"\"930\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS3","DataHall":"DH1","HAC":12,"Row":23,"ATS":3,"SerialNumber":"2940123-025RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T20:41:28Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS3_L3.pdf"},"L4_Date":"2026-05-19T20:41:28Z","L4_TransferTime":9.2,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"09e4b14b-09de-43ac-bcec-f493a4a338a3","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(71)","etag":"\"930\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R24-ATS17","DataHall":"DH1","HAC":12,"Row":24,"ATS":17,"SerialNumber":"2940123-024RE","SoftwareVersion":"894063-043","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-19T20:41:30Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow24%2F20260519_HAC12_R24_ATS17_L3.pdf"},"L4_Date":"2026-05-19T20:41:30Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow24%2F20260519_HAC12_R24_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ac2f8aeb-85e5-4b74-ad00-0eecbfb53235","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(72)","etag":"\"930\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS1","DataHall":"DH1","HAC":12,"Row":23,"ATS":1,"SerialNumber":"2940123-072RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T20:41:27Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS1_L3.pdf"},"L4_Date":"2026-05-19T20:41:28Z","L4_TransferTime":9.2,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"da72487b-b166-4e1b-a180-4968cca11d76","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(73)","etag":"\"930\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS4","DataHall":"DH1","HAC":12,"Row":23,"ATS":4,"SerialNumber":"2940123-029RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T20:41:27Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS4_L3.pdf"},"L4_Date":"2026-05-19T20:41:27Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"bd18b3e1-e353-446d-83e1-ed438508742a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(74)","etag":"\"930\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS5","DataHall":"DH1","HAC":12,"Row":23,"ATS":5,"SerialNumber":"2940122-009RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T20:44:14Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS5_L3.pdf"},"L4_Date":"2026-05-19T20:44:48Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"23b96cb9-d002-4965-9ef4-43db8e4fd317","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(75)","etag":"\"930\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS2","DataHall":"DH1","HAC":12,"Row":23,"ATS":2,"SerialNumber":"2940123-030RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T19:32:22Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS2_L3.pdf"},"L4_Date":"2026-05-19T20:41:28Z","L4_TransferTime":9.2,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"f05c70ad-a9b7-4a33-8d1c-d97f84b3061d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(76)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS7","DataHall":"DH1","HAC":10,"Row":20,"ATS":7,"SerialNumber":"2940123-014RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:44:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS7_L3.pdf"},"L4_Date":"2026-05-19T20:44:48Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d2d61400-9354-4d1e-a49b-a30d2f88777a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(77)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS8","DataHall":"DH1","HAC":10,"Row":20,"ATS":8,"SerialNumber":"2940123-051RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:44:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS8_L3.pdf"},"L4_Date":"2026-05-19T20:45:23Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"3ded63c1-9ffe-449e-8128-c00249fad2c9","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(78)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS4","DataHall":"DH1","HAC":10,"Row":20,"ATS":4,"SerialNumber":"2940123-058RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:44:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS4_L3.pdf"},"L4_Date":"2026-05-19T20:44:47Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"eac930b8-1be8-408d-9d74-9bcafc96bfb1","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(79)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS1","DataHall":"DH1","HAC":10,"Row":20,"ATS":1,"SerialNumber":"2940122-050RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:44:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS1_L3.pdf"},"L4_Date":"2026-05-19T20:44:48Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"0619577e-e1c7-4142-b21f-8dec7c44cfa9","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(80)","etag":"\"928\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS6","DataHall":"DH1","HAC":10,"Row":20,"ATS":6,"SerialNumber":"2940123-015RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:44:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS6_L3.pdf"},"L4_Date":"2026-05-19T20:44:49Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ff33cafa-314a-418d-acac-f0b315eb6744","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(81)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS3","DataHall":"DH1","HAC":10,"Row":20,"ATS":3,"SerialNumber":"2940123-045RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:44:47Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS3_L3.pdf"},"L4_Date":"2026-05-19T20:44:48Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e4fd6c12-8ccf-44a5-940f-767b8965938f","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(82)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS2","DataHall":"DH1","HAC":10,"Row":20,"ATS":2,"SerialNumber":"2940122-029RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:44:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS2_L3.pdf"},"L4_Date":"2026-05-19T20:44:48Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"2d4f155a-9705-4479-ba71-79159ce4563d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(83)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS5","DataHall":"DH1","HAC":10,"Row":20,"ATS":5,"SerialNumber":"2940123-027RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:44:47Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS5_L3.pdf"},"L4_Date":"2026-05-19T20:44:48Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"3453bc86-c649-408d-befd-4c860aba05e5","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(84)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS14","DataHall":"DH1","HAC":11,"Row":21,"ATS":14,"SerialNumber":"2940123-040RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T20:45:24Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS14_L3.pdf"},"L4_Date":"2026-05-19T20:46:35Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"38f85b22-db9a-400a-a551-c3fc954b59f6","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(85)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS6","DataHall":"DH1","HAC":12,"Row":23,"ATS":6,"SerialNumber":"2940122-010RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T20:48:30Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS6_L3.pdf"},"L4_Date":"2026-05-19T20:49:03Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"98e73556-8679-48a4-9776-8d888abc8725","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(86)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS9","DataHall":"DH1","HAC":10,"Row":20,"ATS":9,"SerialNumber":"2940123-061RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:48:28Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS9_L3.pdf"},"L4_Date":"2026-05-19T20:49:02Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"834252c1-6950-45ee-bc44-aa439f39db03","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(87)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS15","DataHall":"DH1","HAC":11,"Row":21,"ATS":15,"SerialNumber":"2940123-070RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T20:51:05Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS15_L3.pdf"},"L4_Date":"2026-05-19T20:51:43Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"030d103f-1199-4468-acb9-e46e2a14ea12","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(88)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS10","DataHall":"DH1","HAC":10,"Row":20,"ATS":10,"SerialNumber":"2940123-055RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:52:18Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS10_L3.pdf"},"L4_Date":"2026-05-19T20:52:51Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1a6e4906-7eb3-402b-91fb-d3c5239d66a2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(89)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS7","DataHall":"DH1","HAC":12,"Row":23,"ATS":7,"SerialNumber":"2940122-023RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T20:52:18Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS7_L3.pdf"},"L4_Date":"2026-05-19T20:53:04Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"f9a09d47-ce7a-43e0-9062-8c49fa365e4a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(90)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS16","DataHall":"DH1","HAC":11,"Row":21,"ATS":16,"SerialNumber":"2940122-041RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T20:55:36Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS16_L3.pdf"},"L4_Date":"2026-05-19T20:56:10Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"14ba4859-aead-4b37-a50b-4552e95706d7","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(91)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS11","DataHall":"DH1","HAC":10,"Row":20,"ATS":11,"SerialNumber":"2940122-040RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:55:36Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS11_L3.pdf"},"L4_Date":"2026-05-19T20:56:10Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"0de5aa6e-c7f5-4842-89b7-3129fd981ddd","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(92)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS8","DataHall":"DH1","HAC":12,"Row":23,"ATS":8,"SerialNumber":"2940122-013RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T20:56:10Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS8_L3.pdf"},"L4_Date":"2026-05-19T20:56:43Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e1718894-0f3c-459c-a70a-c5c5258e15b0","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(93)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS12","DataHall":"DH1","HAC":10,"Row":20,"ATS":12,"SerialNumber":"2940123-013RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T20:58:50Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS12_L3.pdf"},"L4_Date":"2026-05-19T20:58:50Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"0a106594-1ff4-4d51-b93a-cc371787172e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(94)","etag":"\"929\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS17","DataHall":"DH1","HAC":11,"Row":21,"ATS":17,"SerialNumber":"2940122-027RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T20:59:27Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS17_L3.pdf"},"L4_Date":"2026-05-19T21:00:36Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"eea03601-ce39-4e3e-a7bb-bcf21a066e7e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(95)","etag":"\"928\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS9","DataHall":"DH1","HAC":12,"Row":23,"ATS":9,"SerialNumber":"2940122-014RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T20:59:59Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS9_L3.pdf"},"L4_Date":"2026-05-19T21:00:34Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"a0a83c7e-eda0-4a8f-8a74-2ea2240329ce","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(96)","etag":"\"928\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS13","DataHall":"DH1","HAC":10,"Row":20,"ATS":13,"SerialNumber":"2940123-060RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T21:01:59Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS13_L3.pdf"},"L4_Date":"2026-05-19T21:02:36Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c7eb426e-36c1-4fbf-8f51-a42feae18c80","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(97)","etag":"\"928\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS14","DataHall":"DH1","HAC":10,"Row":20,"ATS":14,"SerialNumber":"2940123-035RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T21:05:16Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS14_L3.pdf"},"L4_Date":"2026-05-19T21:05:50Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e0ea8bb4-05ac-44b7-9ddd-9ef84551858c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(98)","etag":"\"928\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS18","DataHall":"DH1","HAC":11,"Row":21,"ATS":18,"SerialNumber":"2940123-038RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T21:05:17Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS18_L3.pdf"},"L4_Date":"2026-05-19T21:05:49Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"60d6d518-f5c5-4bea-b9f8-db45abf7c2d3","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(99)","etag":"\"928\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS15","DataHall":"DH1","HAC":10,"Row":20,"ATS":15,"SerialNumber":"2940123-069RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T21:09:00Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS15_L3.pdf"},"L4_Date":"2026-05-19T21:09:39Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"72990d7c-5e5e-4925-92ba-002482e37954","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(100)","etag":"\"928\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS10","DataHall":"DH1","HAC":12,"Row":23,"ATS":10,"SerialNumber":"2940122-024RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T21:10:12Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS10_L3.pdf"},"L4_Date":"2026-05-19T21:10:49Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"bd454351-d7b3-4fb2-a9a6-799e3e65313d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(101)","etag":"\"928\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS16","DataHall":"DH1","HAC":10,"Row":20,"ATS":16,"SerialNumber":"2940122-025RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T21:13:09Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS16_L3.pdf"},"L4_Date":"2026-05-19T21:13:52Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6d688dce-6dbe-4750-8816-0e0d6a9816e3","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(102)","etag":"\"928\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS11","DataHall":"DH1","HAC":12,"Row":23,"ATS":11,"SerialNumber":"2940122-006RE","SoftwareVersion":"894063-042","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T21:13:51Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS11_L3.pdf"},"L4_Date":"2026-05-19T21:18:51Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c7a64228-8150-4ac3-9e76-7bbf89caafc7","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(103)","etag":"\"927\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS18","DataHall":"DH1","HAC":10,"Row":19,"ATS":18,"SerialNumber":"2940125-080RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T21:18:52Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS18_L3.pdf"},"L4_Date":"2026-05-19T21:18:50Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"70e4f781-dc72-44a4-bf8f-11e16132e55e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(104)","etag":"\"927\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS17","DataHall":"DH1","HAC":10,"Row":20,"ATS":17,"SerialNumber":"2940122-046RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T21:18:50Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS17_L3.pdf"},"L4_Date":"2026-05-19T21:18:50Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"22fbc0d1-66ad-414f-b91c-f1571cb94f09","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(105)","etag":"\"927\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS12","DataHall":"DH1","HAC":12,"Row":23,"ATS":12,"SerialNumber":"2940122-034RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T21:18:50Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS12_L3.pdf"},"L4_Date":"2026-05-19T21:18:51Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1ea5ec88-37ee-411c-b791-e25e7429452e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(106)","etag":"\"927\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS13","DataHall":"DH1","HAC":12,"Row":23,"ATS":13,"SerialNumber":"2940122-017RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T21:21:09Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS13_L3.pdf"},"L4_Date":"2026-05-19T21:22:02Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"2f33793e-291b-4a68-8733-efdad61e8d2e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(107)","etag":"\"927\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS17","DataHall":"DH1","HAC":10,"Row":19,"ATS":17,"SerialNumber":"2940125-012RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T21:21:11Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS17_L3.pdf"},"L4_Date":"2026-05-19T21:22:28Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"829a78e6-f778-4220-be5c-6547422d6711","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(108)","etag":"\"927\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R20-ATS18","DataHall":"DH1","HAC":10,"Row":20,"ATS":18,"SerialNumber":"2940122-048RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T21:22:29Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow20%2F20260519_HAC10_R20_ATS18_L3.pdf"},"L4_Date":"2026-05-19T21:23:03Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow20%2F20260519_HAC10_R20_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e8534739-94ef-499f-8551-250adcdc0f5b","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(109)","etag":"\"927\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS14","DataHall":"DH1","HAC":12,"Row":23,"ATS":14,"SerialNumber":"2940122-019RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T21:28:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS14_L3.pdf"},"L4_Date":"2026-05-19T21:28:45Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6524e29d-d7af-4700-8bab-16e1fc39d979","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(110)","etag":"\"924\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS15","DataHall":"DH1","HAC":12,"Row":23,"ATS":15,"SerialNumber":"2940122-002RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T22:07:22Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS15_L3.pdf"},"L4_Date":"2026-05-19T22:07:55Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"653350c2-ca93-4e21-b9d7-ba8c347f1d59","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(111)","etag":"\"924\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS16","DataHall":"DH1","HAC":12,"Row":23,"ATS":16,"SerialNumber":"2940123-044RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T22:10:33Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS16_L3.pdf"},"L4_Date":"2026-05-19T22:11:07Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"192d8758-5a86-49af-b626-851764337ec7","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(112)","etag":"\"924\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS17","DataHall":"DH1","HAC":12,"Row":23,"ATS":17,"SerialNumber":"2940122-007RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T22:13:33Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS17_L3.pdf"},"L4_Date":"2026-05-19T22:14:10Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"f6abe08a-6d56-4d92-aa6f-3da225592293","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(113)","etag":"\"923\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS10","DataHall":"DH1","HAC":11,"Row":21,"ATS":10,"SerialNumber":"2940123-016RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-19T22:13:33Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260519_HAC11_R21_ATS10_L3.pdf"},"L4_Date":"2026-05-19T22:14:08Z","L4_TransferTime":9.1,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260519_HAC11_R21_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"a992f5ee-9cca-4610-8f88-4608c2913100","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(114)","etag":"\"923\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 12-R23-ATS18","DataHall":"DH1","HAC":12,"Row":23,"ATS":18,"SerialNumber":"2940122-018RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-19T22:17:22Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow23%2F20260519_HAC12_R23_ATS18_L3.pdf"},"L4_Date":"2026-05-19T22:18:30Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow23%2F20260519_HAC12_R23_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e09c3c12-3920-4400-bf73-e3a830bad0f8","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(115)","etag":"\"922\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS16","DataHall":"DH1","HAC":10,"Row":19,"ATS":16,"SerialNumber":"2940125-047RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T22:17:22Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS16_L3.pdf"},"L4_Date":"2026-05-19T22:17:57Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1249b138-7d55-481d-91e5-660b26f05042","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(116)","etag":"\"923\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS15","DataHall":"DH1","HAC":10,"Row":19,"ATS":15,"SerialNumber":"2940125-064RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T22:24:01Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS15_L3.pdf"},"L4_Date":"2026-05-19T22:24:34Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e7e23ab3-87fd-4d36-8885-a23b29239bc0","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(117)","etag":"\"922\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS14","DataHall":"DH1","HAC":10,"Row":19,"ATS":14,"SerialNumber":"2940125-011RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T22:29:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS14_L3.pdf"},"L4_Date":"2026-05-19T22:30:23Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"dc07da35-87f3-4b8b-850c-8d0b67ed6dd2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(118)","etag":"\"922\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS13","DataHall":"DH1","HAC":10,"Row":19,"ATS":13,"SerialNumber":"2940125-013RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-19T22:34:07Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260519_HAC10_R19_ATS13_L3.pdf"},"L4_Date":"2026-05-19T22:34:39Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260519_HAC10_R19_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"97d1c3d4-4ceb-40b3-bd98-970fa1f37aa6","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(119)","etag":"\"871\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS1","DataHall":"DH1","HAC":10,"Row":19,"ATS":1,"SerialNumber":"2940123-037RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T11:25:21Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS1_L3.pdf"},"L4_Date":"2026-05-20T11:25:57Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"4fb3da0d-462a-4fa3-aaaf-8a47f276e212","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(120)","etag":"\"870\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS2","DataHall":"DH1","HAC":10,"Row":19,"ATS":2,"SerialNumber":"2940123-057RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T11:30:33Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS2_L3.pdf"},"L4_Date":"2026-05-20T11:31:09Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"bdd68077-477a-4c2a-803a-21353042c0d9","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(121)","etag":"\"870\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS12","DataHall":"DH1","HAC":10,"Row":19,"ATS":12,"SerialNumber":"2940126-008RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T11:34:27Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS12_L3.pdf"},"L4_Date":"2026-05-20T11:34:58Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"112dd40d-c204-4399-98a2-278850e487c1","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(122)","etag":"\"870\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS3","DataHall":"DH1","HAC":10,"Row":19,"ATS":3,"SerialNumber":"2940123-039RE","SoftwareVersion":"894063-043","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T11:34:59Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS3_L3.pdf"},"L4_Date":"2026-05-20T11:35:32Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6060aa6d-4b06-41ad-b38e-98574566abc7","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(123)","etag":"\"870\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS4","DataHall":"DH1","HAC":10,"Row":19,"ATS":4,"SerialNumber":"2940126-043RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T11:39:19Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS4_L3.pdf"},"L4_Date":"2026-05-20T11:39:53Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"dce2155a-6671-4110-be9e-472910c65cc1","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(124)","etag":"\"861\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS11","DataHall":"DH1","HAC":10,"Row":19,"ATS":11,"SerialNumber":"2940125-008RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T11:39:53Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS11_L3.pdf"},"L4_Date":"2026-05-20T11:40:26Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"7f86c67c-9988-4b40-97b8-df2aaa07ff70","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(125)","etag":"\"861\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS5","DataHall":"DH1","HAC":10,"Row":19,"ATS":5,"SerialNumber":"2940126-017RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T11:45:26Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS5_L3.pdf"},"L4_Date":"2026-05-20T11:46:09Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"434c161c-f53a-49ca-a548-ed4004e67487","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(126)","etag":"\"861\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS10","DataHall":"DH1","HAC":10,"Row":19,"ATS":10,"SerialNumber":"2940126-011RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T11:46:09Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS10_L3.pdf"},"L4_Date":"2026-05-20T11:46:09Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"783ee0f2-a221-4d4a-94f8-0015337e55f1","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(127)","etag":"\"861\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS9","DataHall":"DH1","HAC":10,"Row":19,"ATS":9,"SerialNumber":"2940126-026RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T11:49:42Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS9_L3.pdf"},"L4_Date":"2026-05-20T11:50:16Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"dcdf652b-73d4-4a28-a1ad-f1e57fa9c63c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(128)","etag":"\"861\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS6","DataHall":"DH1","HAC":10,"Row":19,"ATS":6,"SerialNumber":"2940126-027RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T11:49:42Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS6_L3.pdf"},"L4_Date":"2026-05-20T11:50:14Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"b17505d5-59ef-4bc6-92a6-3b7d410b38d1","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(129)","etag":"\"861\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS7","DataHall":"DH1","HAC":10,"Row":19,"ATS":7,"SerialNumber":"2940126-004RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T11:53:49Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS7_L3.pdf"},"L4_Date":"2026-05-20T11:54:20Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"998682ad-c9f1-4778-bc30-359fe5b2049b","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(130)","etag":"\"861\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 10-R19-ATS8","DataHall":"DH1","HAC":10,"Row":19,"ATS":8,"SerialNumber":"2940126-005RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T11:55:26Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow19%2F20260520_HAC10_R19_ATS8_L3.pdf"},"L4_Date":"2026-05-20T11:57:10Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow19%2F20260520_HAC10_R19_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e3cfbeb9-3f59-4482-9012-81d50a3e0c5a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(131)","etag":"\"846\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS18","DataHall":"DH1","HAC":4,"Row":8,"ATS":18,"SerialNumber":"2940127-053RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:08:12Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS18_L3.pdf"},"L4_Date":"2026-05-20T17:08:12Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"948daf40-a999-4c7f-836e-cf730ed0d1ae","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(132)","etag":"\"846\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS18","DataHall":"DH1","HAC":6,"Row":11,"ATS":18,"SerialNumber":"2940122-037RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T17:12:23Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS18_L3.pdf"},"L4_Date":"2026-05-20T17:13:31Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6f7c2ca4-eb19-4b55-b0ab-1bbd17343af2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(133)","etag":"\"846\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS17","DataHall":"DH1","HAC":4,"Row":8,"ATS":17,"SerialNumber":"2940127-009RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:12:23Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS17_L3.pdf"},"L4_Date":"2026-05-20T17:12:56Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d753e340-4a4d-4d44-aa39-e618662ef8d6","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(134)","etag":"\"845\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS16","DataHall":"DH1","HAC":4,"Row":8,"ATS":16,"SerialNumber":"2940129-015RE","SoftwareVersion":"894063-042","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:15:34Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS16_L3.pdf"},"L4_Date":"2026-05-20T17:16:10Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"11867e7e-3294-4256-b2c2-62219c628cc4","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(135)","etag":"\"845\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS18","DataHall":"DH1","HAC":6,"Row":12,"ATS":18,"SerialNumber":"2940123-006RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:15:34Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS18_L3.pdf"},"L4_Date":"2026-05-20T17:16:10Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"327675e2-215a-4c7a-9856-04f0ac02db8a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(136)","etag":"\"845\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS17","DataHall":"DH1","HAC":6,"Row":11,"ATS":17,"SerialNumber":"2940123-049RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T17:18:19Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS17_L3.pdf"},"L4_Date":"2026-05-20T17:19:16Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"de75136a-90c2-494d-8024-fa3abb8a67d0","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(137)","etag":"\"845\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS17","DataHall":"DH1","HAC":6,"Row":12,"ATS":17,"SerialNumber":"2940123-001RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:23:58Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS17_L3.pdf"},"L4_Date":"2026-05-20T17:24:01Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"30147853-ea64-4950-9302-8953df891a83","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(138)","etag":"\"845\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS16","DataHall":"DH1","HAC":6,"Row":12,"ATS":16,"SerialNumber":"2940123-005RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:23:58Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS16_L3.pdf"},"L4_Date":"2026-05-20T17:25:09Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"914fd3de-5a52-4ba0-ae84-510d6460f67c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(139)","etag":"\"845\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS14","DataHall":"DH1","HAC":4,"Row":8,"ATS":14,"SerialNumber":"2940127-080RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:23:58Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS14_L3.pdf"},"L4_Date":"2026-05-20T17:23:58Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"7526e636-0039-4a66-b1b6-373d97885308","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(140)","etag":"\"845\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS15","DataHall":"DH1","HAC":4,"Row":8,"ATS":15,"SerialNumber":"2940129-042RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:23:58Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS15_L3.pdf"},"L4_Date":"2026-05-20T17:23:59Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"82dac497-5599-4e02-95db-dd09a826f2a0","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(141)","etag":"\"845\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS16","DataHall":"DH1","HAC":6,"Row":11,"ATS":16,"SerialNumber":"2940122-004RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T17:23:58Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS16_L3.pdf"},"L4_Date":"2026-05-20T17:23:58Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"0982e9a6-36e3-4ec5-9eae-97da9ca3667b","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(142)","etag":"\"845\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS13","DataHall":"DH1","HAC":4,"Row":8,"ATS":13,"SerialNumber":"2940127-068RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:26:45Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS13_L3.pdf"},"L4_Date":"2026-05-20T17:27:20Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"0abe3666-42e1-4680-acaa-02f7096540f2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(143)","etag":"\"845\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS15","DataHall":"DH1","HAC":6,"Row":11,"ATS":15,"SerialNumber":"2940123-028RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T17:27:20Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS15_L3.pdf"},"L4_Date":"2026-05-20T17:27:52Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"be979acf-dd88-48e4-af5b-e613355f4313","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(144)","etag":"\"845\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS15","DataHall":"DH1","HAC":6,"Row":12,"ATS":15,"SerialNumber":"2940123-003RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:27:53Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS15_L3.pdf"},"L4_Date":"2026-05-20T17:28:25Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c16cbcda-2a50-4ae8-99dd-e478de2af521","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(145)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS12","DataHall":"DH1","HAC":4,"Row":8,"ATS":12,"SerialNumber":"2940127-036RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:30:04Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS12_L3.pdf"},"L4_Date":"2026-05-20T17:30:37Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c3815789-15c2-4344-ae1c-554770b4d9ad","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(146)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS14","DataHall":"DH1","HAC":6,"Row":11,"ATS":14,"SerialNumber":"2940122-042RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T17:31:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS14_L3.pdf"},"L4_Date":"2026-05-20T17:31:47Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6cbe97d7-9819-42d0-8678-593a647bfe0b","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(147)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS14","DataHall":"DH1","HAC":6,"Row":12,"ATS":14,"SerialNumber":"2940123-008RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:31:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS14_L3.pdf"},"L4_Date":"2026-05-20T17:32:20Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"40d91bcd-f510-497d-b4b9-2e04d030c0dc","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(148)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS11","DataHall":"DH1","HAC":4,"Row":8,"ATS":11,"SerialNumber":"2940127-027RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:33:36Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS11_L3.pdf"},"L4_Date":"2026-05-20T17:34:11Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"70c7bbb9-a103-4247-8d3e-b6514e79af59","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(149)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS13","DataHall":"DH1","HAC":6,"Row":11,"ATS":13,"SerialNumber":"2940122-039RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T17:35:25Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS13_L3.pdf"},"L4_Date":"2026-05-20T17:35:59Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"a965d99e-01d5-41eb-861c-7a90e406d8dc","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(150)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS13","DataHall":"DH1","HAC":6,"Row":12,"ATS":13,"SerialNumber":"2940123-053RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:35:24Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS13_L3.pdf"},"L4_Date":"2026-05-20T17:35:58Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"09c60cdf-0fe0-4d9e-b002-b0d6b42c184c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(151)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS10","DataHall":"DH1","HAC":4,"Row":8,"ATS":10,"SerialNumber":"2940127-020RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:37:29Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS10_L3.pdf"},"L4_Date":"2026-05-20T17:38:02Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"7d081ddf-9d01-4a80-a52d-8843a2a55afc","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(152)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS12","DataHall":"DH1","HAC":6,"Row":12,"ATS":12,"SerialNumber":"2940123-004RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:39:47Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS12_L3.pdf"},"L4_Date":"2026-05-20T17:40:19Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ea333005-c98d-43cb-ba83-2fc08fc06f92","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(153)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS12","DataHall":"DH1","HAC":6,"Row":11,"ATS":12,"SerialNumber":"2940122-031RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T17:39:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS12_L3.pdf"},"L4_Date":"2026-05-20T17:39:47Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6974e171-32a8-4cb5-9a34-927a233cd92e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(154)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS9","DataHall":"DH1","HAC":4,"Row":8,"ATS":9,"SerialNumber":"2940127-006RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:40:55Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS9_L3.pdf"},"L4_Date":"2026-05-20T17:41:28Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"b07945f4-e990-4ceb-97af-f3dfd7a851ce","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(155)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS11","DataHall":"DH1","HAC":6,"Row":12,"ATS":11,"SerialNumber":"2940123-048RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:43:49Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS11_L3.pdf"},"L4_Date":"2026-05-20T17:44:21Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"fc1e2394-7f4f-47a3-ae56-a93ee6e5a655","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(156)","etag":"\"844\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS11","DataHall":"DH1","HAC":6,"Row":11,"ATS":11,"SerialNumber":"2940122-038RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T17:43:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS11_L3.pdf"},"L4_Date":"2026-05-20T17:44:23Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"05085e2c-5974-40ce-8ed9-52c8bc14c505","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(157)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS8","DataHall":"DH1","HAC":4,"Row":8,"ATS":8,"SerialNumber":"2940127-049RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:45:43Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS8_L3.pdf"},"L4_Date":"2026-05-20T17:46:18Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d77e311a-b181-483f-9df9-89c8f0e79c50","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(158)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS10","DataHall":"DH1","HAC":6,"Row":12,"ATS":10,"SerialNumber":"2940123-031RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:47:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS10_L3.pdf"},"L4_Date":"2026-05-20T17:48:22Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"3ed7dfb8-4fbd-4176-b353-d0e9887b8d4b","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(159)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS10","DataHall":"DH1","HAC":6,"Row":11,"ATS":10,"SerialNumber":"2940122-016RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T17:48:23Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS10_L3.pdf"},"L4_Date":"2026-05-20T17:49:03Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"9519787e-26e4-40c3-862d-6027845a09f7","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(160)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS7","DataHall":"DH1","HAC":4,"Row":8,"ATS":7,"SerialNumber":"2940129-088RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:49:00Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS7_L3.pdf"},"L4_Date":"2026-05-20T17:49:38Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"a0c39881-f017-432a-af54-775dd317d500","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(161)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS9","DataHall":"DH1","HAC":6,"Row":12,"ATS":9,"SerialNumber":"2940123-041RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:51:03Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS9_L3.pdf"},"L4_Date":"2026-05-20T17:51:36Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"11073407-3e53-41fd-898a-c2a3140fb611","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(162)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS6","DataHall":"DH1","HAC":4,"Row":8,"ATS":6,"SerialNumber":"2940127-034RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:52:09Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS6_L3.pdf"},"L4_Date":"2026-05-20T17:53:20Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d30a0321-de64-478d-815b-594d8d4dcd1a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(163)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS9","DataHall":"DH1","HAC":6,"Row":11,"ATS":9,"SerialNumber":"2940125-052RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T17:52:11Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS9_L3.pdf"},"L4_Date":"2026-05-20T17:52:44Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"7e546808-d09a-4de0-b557-4e72090124df","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(164)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS8","DataHall":"DH1","HAC":6,"Row":12,"ATS":8,"SerialNumber":"2940123-002RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:53:57Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS8_L3.pdf"},"L4_Date":"2026-05-20T17:54:39Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"74da87a8-fde2-4cf3-a26a-09bd5a9bb2fa","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(165)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS8","DataHall":"DH1","HAC":6,"Row":11,"ATS":8,"SerialNumber":"2940122-012RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T17:59:39Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS8_L3.pdf"},"L4_Date":"2026-05-20T17:59:39Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"361a62b9-a10d-441d-850d-38fdd0070998","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(166)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS7","DataHall":"DH1","HAC":6,"Row":12,"ATS":7,"SerialNumber":"2940123-052RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T17:59:39Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS7_L3.pdf"},"L4_Date":"2026-05-20T17:59:39Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d14c2cf5-5207-4e60-b9db-4df85e00c900","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(167)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS5","DataHall":"DH1","HAC":4,"Row":8,"ATS":5,"SerialNumber":"2940127-064RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:59:39Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS5_L3.pdf"},"L4_Date":"2026-05-20T17:59:39Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"fbdd0826-c4fd-439a-b751-91e945700a90","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(168)","etag":"\"843\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS4","DataHall":"DH1","HAC":4,"Row":8,"ATS":4,"SerialNumber":"2940129-020RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T17:59:39Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS4_L3.pdf"},"L4_Date":"2026-05-20T17:59:40Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"9ea3bdf9-2c38-4926-907f-057fd3eaceff","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(169)","etag":"\"842\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS7","DataHall":"DH1","HAC":6,"Row":11,"ATS":7,"SerialNumber":"2940122-045RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T18:01:02Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS7_L3.pdf"},"L4_Date":"2026-05-20T18:01:37Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"bcac9512-2bdb-4176-a6f5-1badf8548cc2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(170)","etag":"\"842\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS6","DataHall":"DH1","HAC":6,"Row":12,"ATS":6,"SerialNumber":"2940123-007RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T18:01:38Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS6_L3.pdf"},"L4_Date":"2026-05-20T18:02:11Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"cf125a19-6e1f-4a5f-bdda-f4a899dd3335","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(171)","etag":"\"842\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS3","DataHall":"DH1","HAC":4,"Row":8,"ATS":3,"SerialNumber":"2940129-052RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T18:02:52Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS3_L3.pdf"},"L4_Date":"2026-05-20T18:03:23Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e25fe83c-e7a6-420f-9984-53316453fb1d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(172)","etag":"\"842\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS5","DataHall":"DH1","HAC":6,"Row":12,"ATS":5,"SerialNumber":"2940123-073RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T18:04:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS5_L3.pdf"},"L4_Date":"2026-05-20T18:05:20Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6cd5605d-66d0-410f-b574-626f6af07ee0","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(173)","etag":"\"842\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS6","DataHall":"DH1","HAC":6,"Row":11,"ATS":6,"SerialNumber":"2940122-035RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T18:04:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS6_L3.pdf"},"L4_Date":"2026-05-20T18:05:24Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d7fdf124-c424-42c0-9d7a-ccb089765285","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(174)","etag":"\"841\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS2","DataHall":"DH1","HAC":4,"Row":8,"ATS":2,"SerialNumber":"2940129-031RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T18:05:57Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS2_L3.pdf"},"L4_Date":"2026-05-20T18:06:33Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"40febd40-1d25-47ca-b975-e8cee892f556","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(175)","etag":"\"842\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS4","DataHall":"DH1","HAC":6,"Row":12,"ATS":4,"SerialNumber":"2940122-047RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T18:08:13Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS4_L3.pdf"},"L4_Date":"2026-05-20T18:08:48Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"f7b4c4e7-53ba-4dfb-8e53-3d1851bc8b83","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(176)","etag":"\"842\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS5","DataHall":"DH1","HAC":6,"Row":11,"ATS":5,"SerialNumber":"2940122-030RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T18:08:49Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS5_L3.pdf"},"L4_Date":"2026-05-20T18:09:23Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"67faf18a-466a-40be-a118-b7f3ab9cf327","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(177)","etag":"\"842\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R8-ATS1","DataHall":"DH1","HAC":4,"Row":8,"ATS":1,"SerialNumber":"2940129-037RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T18:09:22Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow8%2F20260520_HAC4_R8_ATS1_L3.pdf"},"L4_Date":"2026-05-20T18:09:56Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow8%2F20260520_HAC4_R8_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"5bf48739-a785-46b9-bfb2-276d95e14380","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(178)","etag":"\"842\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS3","DataHall":"DH1","HAC":6,"Row":12,"ATS":3,"SerialNumber":"2940122-033RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T18:11:39Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS3_L3.pdf"},"L4_Date":"2026-05-20T18:12:15Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"3a10b817-fd62-4cd3-b4c7-072a05a32ff7","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(179)","etag":"\"842\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS1","DataHall":"DH1","HAC":5,"Row":9,"ATS":1,"SerialNumber":"2940127-069RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T18:12:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS1_L3.pdf"},"L4_Date":"2026-05-20T18:13:27Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d6c1db13-7fe2-4923-9b52-6133b46494c5","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(180)","etag":"\"842\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS4","DataHall":"DH1","HAC":6,"Row":11,"ATS":4,"SerialNumber":"2940122-015RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T18:12:53Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS4_L3.pdf"},"L4_Date":"2026-05-20T18:13:27Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ab7b548a-5621-40fc-89f9-5b4089abc3e4","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(181)","etag":"\"841\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS2","DataHall":"DH1","HAC":6,"Row":12,"ATS":2,"SerialNumber":"2940122-032RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T18:14:43Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS2_L3.pdf"},"L4_Date":"2026-05-20T18:15:17Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"fef5efe3-3f83-40cb-8e54-93aeb123c624","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(182)","etag":"\"841\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS3","DataHall":"DH1","HAC":6,"Row":11,"ATS":3,"SerialNumber":"2940123-065RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T18:17:04Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS3_L3.pdf"},"L4_Date":"2026-05-20T18:19:27Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"bdd0bf29-1f98-4c0a-bbf6-43bf5e8f5f13","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(183)","etag":"\"841\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS2","DataHall":"DH1","HAC":5,"Row":9,"ATS":2,"SerialNumber":"2940129-024RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T18:17:02Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS2_L3.pdf"},"L4_Date":"2026-05-20T18:18:16Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"908f8b5c-e470-43f8-b6c6-812a5b77c0fa","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(184)","etag":"\"841\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R12-ATS1","DataHall":"DH1","HAC":6,"Row":12,"ATS":1,"SerialNumber":"2940123-011RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-20T18:17:35Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow12%2F20260520_HAC6_R12_ATS1_L3.pdf"},"L4_Date":"2026-05-20T18:18:16Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow12%2F20260520_HAC6_R12_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"77da06e3-105f-4808-a202-7b6b6edf8c4d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(185)","etag":"\"841\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS3","DataHall":"DH1","HAC":5,"Row":9,"ATS":3,"SerialNumber":"2940129-077RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T18:21:20Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS3_L3.pdf"},"L4_Date":"2026-05-20T18:21:53Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"2f9f2467-bc38-42c6-b74b-29f875f06994","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(186)","etag":"\"841\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS2","DataHall":"DH1","HAC":6,"Row":11,"ATS":2,"SerialNumber":"2940122-026RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T18:21:53Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS2_L3.pdf"},"L4_Date":"2026-05-20T18:22:28Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"82186f12-e6b4-4ffc-9499-d9a537398c02","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(187)","etag":"\"841\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 6-R11-ATS1","DataHall":"DH1","HAC":6,"Row":11,"ATS":1,"SerialNumber":"2940123-032RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T18:25:24Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow11%2F20260520_HAC6_R11_ATS1_L3.pdf"},"L4_Date":"2026-05-20T18:25:58Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow11%2F20260520_HAC6_R11_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c2092a2b-5d64-4042-9e9f-096556492efb","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(188)","etag":"\"840\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS1","DataHall":"DH1","HAC":4,"Row":7,"ATS":1,"SerialNumber":"2940127-045RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T18:43:41Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS1_L3.pdf"},"L4_Date":"2026-05-20T18:44:17Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d09b9e63-704c-41b2-8ee8-b96d5ec12d2c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(189)","etag":"\"839\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS2","DataHall":"DH1","HAC":4,"Row":7,"ATS":2,"SerialNumber":"2940127-025RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T18:50:14Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS2_L3.pdf"},"L4_Date":"2026-05-20T18:50:47Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6055cc76-7ba0-41b8-a1a2-55ffaf4e9d76","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(190)","etag":"\"839\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS3","DataHall":"DH1","HAC":4,"Row":7,"ATS":3,"SerialNumber":"2940127- 015RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T18:56:25Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS3_L3.pdf"},"L4_Date":"2026-05-20T18:56:57Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"2dd493e0-7cc3-4d22-826c-c84f9e2cfa90","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(191)","etag":"\"839\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS1","DataHall":"DH1","HAC":5,"Row":10,"ATS":1,"SerialNumber":"2940129-043RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T18:56:17Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS1_L3.pdf"},"L4_Date":"2026-05-20T18:56:11Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"97cac642-4d3d-467d-87a1-36b5f1255612","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(192)","etag":"\"839\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS4","DataHall":"DH1","HAC":5,"Row":9,"ATS":4,"SerialNumber":"2940127-012RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T18:58:51Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS4_L3.pdf"},"L4_Date":"2026-05-20T18:59:23Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"a87b44b1-29c1-4d2f-9e30-ee5c3ef75d91","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(193)","etag":"\"838\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS2","DataHall":"DH1","HAC":5,"Row":10,"ATS":2,"SerialNumber":"2940129-075RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T19:00:56Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS2_L3.pdf"},"L4_Date":"2026-05-20T19:00:56Z","L4_TransferTime":3.8,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c6641fbc-e103-4850-8f6a-4ea137336c00","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(194)","etag":"\"838\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS4","DataHall":"DH1","HAC":4,"Row":7,"ATS":4,"SerialNumber":"2940129-019RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:01:30Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS4_L3.pdf"},"L4_Date":"2026-05-20T19:02:16Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"bc6b280a-55d7-4080-8ae0-dbd46a26babb","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(195)","etag":"\"838\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS5","DataHall":"DH1","HAC":5,"Row":9,"ATS":5,"SerialNumber":"2940129-035RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T19:07:17Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS5_L3.pdf"},"L4_Date":"2026-05-20T19:07:17Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"9b7a233d-eedd-4325-8800-778b75a9d349","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(196)","etag":"\"838\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS6","DataHall":"DH1","HAC":5,"Row":9,"ATS":6,"SerialNumber":"2940127-056RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T19:07:17Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS6_L3.pdf"},"L4_Date":"2026-05-20T19:07:52Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d278f106-e5ab-4c40-8e81-8b27e5919cb3","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(197)","etag":"\"838\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS5","DataHall":"DH1","HAC":4,"Row":7,"ATS":5,"SerialNumber":"2940127-032RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:07:17Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS5_L3.pdf"},"L4_Date":"2026-05-20T19:07:17Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"4dc50ad2-21d4-4476-b6a0-916e4d4b9738","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(198)","etag":"\"838\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS3","DataHall":"DH1","HAC":5,"Row":10,"ATS":3,"SerialNumber":"2940127-059RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T19:08:24Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS3_L3.pdf"},"L4_Date":"2026-05-20T19:09:00Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"240d620e-36dd-44e7-af13-412d0ff6af7d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(199)","etag":"\"838\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS6","DataHall":"DH1","HAC":4,"Row":7,"ATS":6,"SerialNumber":"2940129-016RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:10:15Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS6_L3.pdf"},"L4_Date":"2026-05-20T19:10:51Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d2ddb82d-0b08-407f-bdde-2dc3c43807d6","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(200)","etag":"\"838\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS7","DataHall":"DH1","HAC":5,"Row":9,"ATS":7,"SerialNumber":"2940127-030RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T19:12:00Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS7_L3.pdf"},"L4_Date":"2026-05-20T19:12:35Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c718ac9e-be42-49eb-8ad0-6bcf909cc11e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(201)","etag":"\"836\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS7","DataHall":"DH1","HAC":4,"Row":7,"ATS":7,"SerialNumber":"2940129-012RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:14:52Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS7_L3.pdf"},"L4_Date":"2026-05-20T19:15:23Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"798c1119-21ab-49b2-9686-ba92a014f4a2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(202)","etag":"\"836\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS4","DataHall":"DH1","HAC":5,"Row":10,"ATS":4,"SerialNumber":"2940127-004RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T19:14:51Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS4_L3.pdf"},"L4_Date":"2026-05-20T19:15:23Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"be50b5b4-f749-4f72-930c-2d5049797e04","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(203)","etag":"\"836\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS8","DataHall":"DH1","HAC":5,"Row":9,"ATS":8,"SerialNumber":"2940127-028RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T19:15:24Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS8_L3.pdf"},"L4_Date":"2026-05-20T19:15:58Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1b6187c2-01b9-4813-8af9-75f0861514e2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(204)","etag":"\"835\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS8","DataHall":"DH1","HAC":4,"Row":7,"ATS":8,"SerialNumber":"2940127-082RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:19:53Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS8_L3.pdf"},"L4_Date":"2026-05-20T19:20:30Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"74e35d03-4420-434f-a149-f1ce0637a86d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(205)","etag":"\"835\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS9","DataHall":"DH1","HAC":5,"Row":9,"ATS":9,"SerialNumber":"2940129-057RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T19:19:53Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS9_L3.pdf"},"L4_Date":"2026-05-20T19:20:31Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"5808853e-e3e0-417d-b532-45561a252e79","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(206)","etag":"\"835\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS5","DataHall":"DH1","HAC":5,"Row":10,"ATS":5,"SerialNumber":"2940127-061RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T19:20:31Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS5_L3.pdf"},"L4_Date":"2026-05-20T19:21:11Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"308657cd-a2fc-41f3-8030-c66c1b894e4f","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(207)","etag":"\"835\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS10","DataHall":"DH1","HAC":5,"Row":9,"ATS":10,"SerialNumber":"2940129-074RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T19:23:38Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS10_L3.pdf"},"L4_Date":"2026-05-20T19:24:02Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"b7fc79ee-a3a3-4aec-ac66-d14c8da8dc1d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(208)","etag":"\"834\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS9","DataHall":"DH1","HAC":4,"Row":7,"ATS":9,"SerialNumber":"2940129-011RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:24:38Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS9_L3.pdf"},"L4_Date":"2026-05-20T19:30:23Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c7d4a600-cfe4-4c0c-9e1d-eff738cae50b","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(209)","etag":"\"834\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS6","DataHall":"DH1","HAC":5,"Row":10,"ATS":6,"SerialNumber":"2940127-001RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T19:25:26Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS6_L3.pdf"},"L4_Date":"2026-05-20T19:30:21Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"dcf9d205-ed32-463e-8201-e09b9fa7c59a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(210)","etag":"\"833\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS11","DataHall":"DH1","HAC":5,"Row":9,"ATS":11,"SerialNumber":"2940127-037RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T19:30:21Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS11_L3.pdf"},"L4_Date":"2026-05-20T19:30:21Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"5e7952c0-cf27-4259-979e-fd60d7da1b46","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(211)","etag":"\"833\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS10","DataHall":"DH1","HAC":4,"Row":7,"ATS":10,"SerialNumber":"2940129-003RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:30:56Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS10_L3.pdf"},"L4_Date":"2026-05-20T19:31:39Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"7b114a84-ecd3-4d78-ab7f-baff9579b974","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(212)","etag":"\"833\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS12","DataHall":"DH1","HAC":5,"Row":9,"ATS":12,"SerialNumber":"2940127-067RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T19:30:55Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS12_L3.pdf"},"L4_Date":"2026-05-20T19:31:33Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"5cb34f36-e6ef-44f5-aec0-e5069e15b0d1","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(213)","etag":"\"832\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS11","DataHall":"DH1","HAC":4,"Row":7,"ATS":11,"SerialNumber":"2940127-054RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:35:15Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS11_L3.pdf"},"L4_Date":"2026-05-20T19:35:16Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"8975414a-71a9-4847-9833-16cfdbdac361","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(214)","etag":"\"832\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS13","DataHall":"DH1","HAC":5,"Row":9,"ATS":13,"SerialNumber":"2940127-050RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T19:35:15Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS13_L3.pdf"},"L4_Date":"2026-05-20T19:35:51Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ce123a20-f6a6-41c9-9a0d-4f21b2100f38","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(215)","etag":"\"832\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS7","DataHall":"DH1","HAC":5,"Row":10,"ATS":7,"SerialNumber":"2940127-066RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T19:37:08Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS7_L3.pdf"},"L4_Date":"2026-05-20T19:37:41Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"8c67e0ca-538c-4ce1-b5d3-7c6a9753f0bb","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(216)","etag":"\"832\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS14","DataHall":"DH1","HAC":5,"Row":9,"ATS":14,"SerialNumber":"2940127-057RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T19:39:10Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS14_L3.pdf"},"L4_Date":"2026-05-20T19:44:10Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"7d9da92c-22d8-4c4f-b670-90731e5067a1","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(217)","etag":"\"832\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS12","DataHall":"DH1","HAC":4,"Row":7,"ATS":12,"SerialNumber":"2940127-016RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:39:10Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS12_L3.pdf"},"L4_Date":"2026-05-20T19:39:11Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"611876ab-7c8f-4a3d-a3ca-c581e245d93a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(218)","etag":"\"831\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS13","DataHall":"DH1","HAC":4,"Row":7,"ATS":13,"SerialNumber":"2940129-004RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:44:10Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS13_L3.pdf"},"L4_Date":"2026-05-20T19:44:11Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d4f5862c-4fc4-4176-a004-aa9530525d8f","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(219)","etag":"\"831\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS15","DataHall":"DH1","HAC":5,"Row":9,"ATS":15,"SerialNumber":"2940127-094RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-20T19:44:11Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS15_L3.pdf"},"L4_Date":"2026-05-20T19:44:10Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1b313dd2-1e6f-42f6-9ab9-8a9748e431fe","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(220)","etag":"\"831\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS8","DataHall":"DH1","HAC":5,"Row":10,"ATS":8,"SerialNumber":"2940129-034RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T19:44:11Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS8_L3.pdf"},"L4_Date":"2026-05-20T19:44:40Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"5a590bc5-5bd7-4ef6-88c6-68c7777e7053","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(221)","etag":"\"830\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS9","DataHall":"DH1","HAC":5,"Row":10,"ATS":9,"SerialNumber":"2940129-040RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T19:46:17Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS9_L3.pdf"},"L4_Date":"2026-05-20T19:46:17Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"9d9aacb3-289d-4f3e-a0b0-bce0d741815d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(222)","etag":"\"830\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS14","DataHall":"DH1","HAC":4,"Row":7,"ATS":14,"SerialNumber":"2940129-007RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:47:13Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS14_L3.pdf"},"L4_Date":"2026-05-20T19:47:27Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"982cb90f-8bdc-4d21-ae22-6bb1e235b4bb","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(223)","etag":"\"829\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS10","DataHall":"DH1","HAC":5,"Row":10,"ATS":10,"SerialNumber":"2940127-073RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T19:50:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS10_L3.pdf"},"L4_Date":"2026-05-20T19:51:13Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"84615471-e7f0-4128-bbce-4355b78ab57d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(224)","etag":"\"829\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS15","DataHall":"DH1","HAC":4,"Row":7,"ATS":15,"SerialNumber":"2940127-091RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:51:47Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS15_L3.pdf"},"L4_Date":"2026-05-20T19:52:21Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e5528f6d-5f71-420c-9a52-aa5e3b8bab6e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(225)","etag":"\"828\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS11","DataHall":"DH1","HAC":5,"Row":10,"ATS":11,"SerialNumber":"2940127-038RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T19:54:58Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS11_L3.pdf"},"L4_Date":"2026-05-20T19:55:31Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ed0562bb-254d-44e4-b847-246cb69ad31d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(226)","etag":"\"828\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS16","DataHall":"DH1","HAC":4,"Row":7,"ATS":16,"SerialNumber":"2940129-046RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T19:58:53Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS16_L3.pdf"},"L4_Date":"2026-05-20T19:59:29Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"cba46e14-d959-4aea-ac0e-d4bf6780c79f","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(227)","etag":"\"828\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS16","DataHall":"DH1","HAC":5,"Row":9,"ATS":16,"SerialNumber":"2940127-039RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-20T19:58:54Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS16_L3.pdf"},"L4_Date":"2026-05-20T20:00:03Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"7a7beefc-0379-4493-8ddf-511a96c14c84","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(228)","etag":"\"828\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS12","DataHall":"DH1","HAC":5,"Row":10,"ATS":12,"SerialNumber":"2940127-098RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T19:58:52Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS12_L3.pdf"},"L4_Date":"2026-05-20T20:00:01Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"8af8372d-9671-4226-88f1-b29802bdc862","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(229)","etag":"\"827\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS17","DataHall":"DH1","HAC":4,"Row":7,"ATS":17,"SerialNumber":"2940129-053RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T20:03:33Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS17_L3.pdf"},"L4_Date":"2026-05-20T20:04:00Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"af22850d-72e5-4826-8168-180cc32bb075","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(230)","etag":"\"827\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS13","DataHall":"DH1","HAC":5,"Row":10,"ATS":13,"SerialNumber":"2940127-070RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T20:03:25Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS13_L3.pdf"},"L4_Date":"2026-05-20T20:03:54Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"44338b31-b4e0-490b-9bb2-dd34e3ffc260","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(231)","etag":"\"826\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS14","DataHall":"DH1","HAC":5,"Row":10,"ATS":14,"SerialNumber":"2940127-071RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T20:07:09Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS14_L3.pdf"},"L4_Date":"2026-05-20T20:08:19Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"aa4a28a3-36ae-43e1-98a0-a7a64bed4cb4","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(232)","etag":"\"826\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 4-R7-ATS18","DataHall":"DH1","HAC":4,"Row":7,"ATS":18,"SerialNumber":"2940127-100RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-20T20:07:44Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow7%2F20260520_HAC4_R7_ATS18_L3.pdf"},"L4_Date":"2026-05-20T20:08:55Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow7%2F20260520_HAC4_R7_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"8007f178-c4ae-4333-bc9b-9cf12693fece","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(233)","etag":"\"825\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS15","DataHall":"DH1","HAC":5,"Row":10,"ATS":15,"SerialNumber":"2940127-093RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T20:12:14Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS15_L3.pdf"},"L4_Date":"2026-05-20T20:12:50Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ddb4cccb-00dc-484e-8564-e0d9f38b709e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(234)","etag":"\"825\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS17","DataHall":"DH1","HAC":5,"Row":9,"ATS":17,"SerialNumber":"2940127-031RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-20T20:12:13Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS17_L3.pdf"},"L4_Date":"2026-05-20T20:12:46Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1c027835-fcb0-4761-802a-8acfb24988d9","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(235)","etag":"\"824\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS16","DataHall":"DH1","HAC":5,"Row":10,"ATS":16,"SerialNumber":"2940127-081RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T20:16:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS16_L3.pdf"},"L4_Date":"2026-05-20T20:17:23Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"fa760d25-4961-4b63-8e3d-fd718e21df6d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(236)","etag":"\"823\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R9-ATS18","DataHall":"DH1","HAC":5,"Row":9,"ATS":18,"SerialNumber":"2940127-023RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-20T20:20:35Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow9%2F20260520_HAC5_R9_ATS18_L3.pdf"},"L4_Date":"2026-05-20T20:21:18Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow9%2F20260520_HAC5_R9_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d059a0bf-6f1d-4d3b-b491-17d5922293f1","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(237)","etag":"\"823\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS17","DataHall":"DH1","HAC":5,"Row":10,"ATS":17,"SerialNumber":"2940127-002RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T20:20:35Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS17_L3.pdf"},"L4_Date":"2026-05-20T20:21:18Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"3c1010d5-f8fe-44ac-bcd9-e561c4c9a56f","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(238)","etag":"\"822\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 5-R10-ATS18","DataHall":"DH1","HAC":5,"Row":10,"ATS":18,"SerialNumber":"2940127-017RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T20:26:17Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow10%2F20260520_HAC5_R10_ATS18_L3.pdf"},"L4_Date":"2026-05-20T20:26:18Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow10%2F20260520_HAC5_R10_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"581147bb-a95a-4975-98bf-b7f779e2c419","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(239)","etag":"\"820\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 11-R21-ATS11","DataHall":"DH1","HAC":11,"Row":21,"ATS":11,"SerialNumber":"2940123-068RE","SoftwareVersion":"894063-043","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-20T20:36:03Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260520_HAC11_R21_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow21%2F20260520_HAC11_R21_ATS11_L3.pdf"},"L4_Date":"2026-05-20T20:40:59Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260520_HAC11_R21_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow21%2F20260520_HAC11_R21_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1fb3bb3d-51c1-4958-ac38-82cba5a83708","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(240)","etag":"\"613\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS1","DataHall":"DH1","HAC":2,"Row":4,"ATS":1,"SerialNumber":"2940127-014RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T13:52:22Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS1_L3.pdf"},"L4_Date":"2026-05-21T13:52:55Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"a6666115-7465-4777-aecc-7bc7f54e22d9","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(241)","etag":"\"612\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS2","DataHall":"DH1","HAC":1,"Row":2,"ATS":2,"SerialNumber":"2940125-062RE","SoftwareVersion":"894063-042","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T13:57:53Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS2_L3.pdf"},"L4_Date":"2026-05-21T13:58:37Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"9b5f8b32-7e2c-409f-b737-b255c35d0b3c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(242)","etag":"\"612\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS2","DataHall":"DH1","HAC":2,"Row":4,"ATS":2,"SerialNumber":"2940127-051RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T13:57:39Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS2_L3.pdf"},"L4_Date":"2026-05-21T13:57:38Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"efe85063-b30e-435a-afac-1cfbfca84007","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(243)","etag":"\"611\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS3","DataHall":"DH1","HAC":2,"Row":4,"ATS":3,"SerialNumber":"2940127-048RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:02:27Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS3_L3.pdf"},"L4_Date":"2026-05-21T14:03:01Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"8f7cad78-672a-467d-83fd-400fff70f551","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(244)","etag":"\"611\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS1","DataHall":"DH1","HAC":1,"Row":2,"ATS":1,"SerialNumber":"2940125-060RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:03:39Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS1_L3.pdf"},"L4_Date":"2026-05-21T14:04:14Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1d6e40ca-aa2e-4a98-921b-bd7b88db85f2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(245)","etag":"\"611\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS1","DataHall":"DH1","HAC":1,"Row":1,"ATS":1,"SerialNumber":"2940122-021RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:04:14Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS1_L3.pdf"},"L4_Date":"2026-05-21T14:04:51Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"5a5cbdd3-e77f-42ee-a64e-ae881f9cb8eb","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(246)","etag":"\"610\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS4","DataHall":"DH1","HAC":2,"Row":4,"ATS":4,"SerialNumber":"2940127-013RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:05:26Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS4_L3.pdf"},"L4_Date":"2026-05-21T14:06:01Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"7effa198-cfee-4d80-bc48-e467038d65dd","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(247)","etag":"\"610\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS2","DataHall":"DH1","HAC":1,"Row":1,"ATS":2,"SerialNumber":"2940129-021RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:08:32Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS2_L3.pdf"},"L4_Date":"2026-05-21T14:09:08Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1882a28d-6630-47a5-8e64-ee8433347634","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(248)","etag":"\"610\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS3","DataHall":"DH1","HAC":1,"Row":2,"ATS":3,"SerialNumber":"2940125-010RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:08:32Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS3_L3.pdf"},"L4_Date":"2026-05-21T14:09:09Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e3869da1-ced2-4ac5-8839-bebf33ae2617","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(249)","etag":"\"610\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS5","DataHall":"DH1","HAC":2,"Row":4,"ATS":5,"SerialNumber":"2940129-084RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:09:08Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS5_L3.pdf"},"L4_Date":"2026-05-21T14:09:43Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"823fafde-dfd0-420c-8384-2a4c597b9e7d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(250)","etag":"\"609\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS6","DataHall":"DH1","HAC":2,"Row":4,"ATS":6,"SerialNumber":"2940127-011RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:12:20Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS6_L3.pdf"},"L4_Date":"2026-05-21T14:12:55Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"7bee215b-bc29-40f9-b9ca-aba7d33e73d4","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(251)","etag":"\"609\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS3","DataHall":"DH1","HAC":1,"Row":1,"ATS":3,"SerialNumber":"2940127-088RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:12:20Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS3_L3.pdf"},"L4_Date":"2026-05-21T14:13:02Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"af972d11-89e9-4e95-ab2c-5f25f139be93","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(252)","etag":"\"609\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS4","DataHall":"DH1","HAC":1,"Row":2,"ATS":4,"SerialNumber":"2940129-028RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:12:54Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS4_L3.pdf"},"L4_Date":"2026-05-21T14:12:55Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"3313b71a-4509-43cd-af12-be7270aa6ff2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(253)","etag":"\"608\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS7","DataHall":"DH1","HAC":2,"Row":4,"ATS":7,"SerialNumber":"2940127-007RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:15:40Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS7_L3.pdf"},"L4_Date":"2026-05-21T14:16:13Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c47cc03c-26f9-4687-aec6-57705a11b299","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(254)","etag":"\"608\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS4","DataHall":"DH1","HAC":1,"Row":1,"ATS":4,"SerialNumber":"2940127-078RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:15:39Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS4_L3.pdf"},"L4_Date":"2026-05-21T14:16:47Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6dbfa48c-f451-49a8-87b3-357667e2bc59","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(255)","etag":"\"608\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS5","DataHall":"DH1","HAC":1,"Row":2,"ATS":5,"SerialNumber":"2940127-099RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:16:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS5_L3.pdf"},"L4_Date":"2026-05-21T14:17:31Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"74153a21-0a41-4dfb-8b31-37a4e6c802c8","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(256)","etag":"\"607\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS5","DataHall":"DH1","HAC":1,"Row":1,"ATS":5,"SerialNumber":"2940127-072RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:22:29Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS5_L3.pdf"},"L4_Date":"2026-05-21T14:22:29Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"fc0ae0f9-17ad-4dae-a098-0d5204d432f9","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(257)","etag":"\"607\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS8","DataHall":"DH1","HAC":2,"Row":4,"ATS":8,"SerialNumber":"2940129-041RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:22:29Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS8_L3.pdf"},"L4_Date":"2026-05-21T14:22:32Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"14d7d8fe-987b-414d-ab93-a489a2ae8cc0","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(258)","etag":"\"607\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS9","DataHall":"DH1","HAC":2,"Row":4,"ATS":9,"SerialNumber":"2940129-080RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:22:29Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS9_L3.pdf"},"L4_Date":"2026-05-21T14:22:33Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"b4032954-10de-4136-9d2d-3863e19ae633","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(259)","etag":"\"607\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS6","DataHall":"DH1","HAC":1,"Row":2,"ATS":6,"SerialNumber":"2940127-092RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:22:29Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS6_L3.pdf"},"L4_Date":"2026-05-21T14:23:08Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"b0abaddf-f7a7-409b-9267-4adf7a24a27f","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(260)","etag":"\"606\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS6","DataHall":"DH1","HAC":1,"Row":1,"ATS":6,"SerialNumber":"2940125-017RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:23:41Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS6_L3.pdf"},"L4_Date":"2026-05-21T14:24:17Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1b40ccd8-99cd-47aa-b6af-2ec58c815073","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(261)","etag":"\"606\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS10","DataHall":"DH1","HAC":2,"Row":4,"ATS":10,"SerialNumber":"2940127-024RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:24:18Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS10_L3.pdf"},"L4_Date":"2026-05-21T14:24:51Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"84d58388-d9b2-402f-833f-7042444e7913","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(262)","etag":"\"606\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS7","DataHall":"DH1","HAC":1,"Row":2,"ATS":7,"SerialNumber":"2940126-046RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:26:51Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS7_L3.pdf"},"L4_Date":"2026-05-21T14:26:49Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"802b9d66-dc38-4691-8ebc-5f87d78b1525","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(263)","etag":"\"606\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS7","DataHall":"DH1","HAC":1,"Row":1,"ATS":7,"SerialNumber":"2940125-022RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:27:25Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS7_L3.pdf"},"L4_Date":"2026-05-21T14:28:02Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"f0071dd4-f2ab-4bed-9688-0ec3cf9a6061","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(264)","etag":"\"605\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS11","DataHall":"DH1","HAC":2,"Row":4,"ATS":11,"SerialNumber":"2940127-026RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:27:27Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS11_L3.pdf"},"L4_Date":"2026-05-21T14:28:00Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6a1e6672-4877-43cd-a49d-d087d708dc67","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(265)","etag":"\"605\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS12","DataHall":"DH1","HAC":2,"Row":4,"ATS":12,"SerialNumber":"2940127-090RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:30:19Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS12_L3.pdf"},"L4_Date":"2026-05-21T14:30:58Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"15e2219e-2057-4f38-815d-8022d1279344","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(266)","etag":"\"605\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS8","DataHall":"DH1","HAC":1,"Row":2,"ATS":8,"SerialNumber":"2940125-070RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:30:20Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS8_L3.pdf"},"L4_Date":"2026-05-21T14:30:26Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"f833de0c-5e73-456b-8d38-dba22d2b2a7e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(267)","etag":"\"605\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS8","DataHall":"DH1","HAC":1,"Row":1,"ATS":8,"SerialNumber":"2940126-0 57RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:32:58Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS8_L3.pdf"},"L4_Date":"2026-05-21T14:33:23Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d3e7e1df-78cc-4660-a69a-058f2929d5ea","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(268)","etag":"\"604\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS9","DataHall":"DH1","HAC":1,"Row":2,"ATS":9,"SerialNumber":"2940125-032RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:35:28Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS9_L3.pdf"},"L4_Date":"2026-05-21T14:36:04Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"a25c33e6-c52a-4ab4-9d3a-bd95a466b078","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(269)","etag":"\"603\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS9","DataHall":"DH1","HAC":1,"Row":1,"ATS":9,"SerialNumber":"2940126-056RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:39:30Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS9_L3.pdf"},"L4_Date":"2026-05-21T14:40:07Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"0b3f3564-4e6d-41cc-b8cb-4d24646f05c8","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(270)","etag":"\"603\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS10","DataHall":"DH1","HAC":1,"Row":2,"ATS":10,"SerialNumber":"2940126-079RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:41:42Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS10_L3.pdf"},"L4_Date":"2026-05-21T14:41:43Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e1da7ccd-13ed-4b42-adf2-55ec0a6ef371","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(271)","etag":"\"602\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS11","DataHall":"DH1","HAC":1,"Row":2,"ATS":11,"SerialNumber":"2940126-069RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:47:27Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS11_L3.pdf"},"L4_Date":"2026-05-21T14:47:26Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"7319555f-3fe6-4d99-ac1e-e81a4b466fd6","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(272)","etag":"\"602\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS14","DataHall":"DH1","HAC":2,"Row":4,"ATS":14,"SerialNumber":"2940127-043RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:47:27Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS14_L3.pdf"},"L4_Date":"2026-05-21T14:47:26Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"36f943ff-e5bc-47a6-b451-f6cbab20742e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(273)","etag":"\"602\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS10","DataHall":"DH1","HAC":1,"Row":1,"ATS":10,"SerialNumber":"2940126-049RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:47:28Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS10_L3.pdf"},"L4_Date":"2026-05-21T14:47:26Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"2243a18a-8403-4c83-8eb8-85848e3f7b2b","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(274)","etag":"\"602\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS15","DataHall":"DH1","HAC":2,"Row":4,"ATS":15,"SerialNumber":"2940127-021RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:47:58Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS15_L3.pdf"},"L4_Date":"2026-05-21T14:48:34Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d2ff604c-0cf3-4b0b-bda4-56519d973849","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(275)","etag":"\"602\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS12","DataHall":"DH1","HAC":1,"Row":2,"ATS":12,"SerialNumber":"2940125-016RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:48:32Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS12_L3.pdf"},"L4_Date":"2026-05-21T14:48:33Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"04a2ad23-c070-4c66-aaa5-4f847450c990","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(276)","etag":"\"601\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS11","DataHall":"DH1","HAC":1,"Row":1,"ATS":11,"SerialNumber":"2940126-035RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:50:38Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS11_L3.pdf"},"L4_Date":"2026-05-21T14:51:16Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ed769701-fc9d-4fda-8d49-685c3398e52d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(277)","etag":"\"601\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS13","DataHall":"DH1","HAC":1,"Row":2,"ATS":13,"SerialNumber":"2940126-042RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:53:02Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS13_L3.pdf"},"L4_Date":"2026-05-21T14:53:40Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"32ef8a31-4d92-4120-91c3-420b6f541fc0","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(278)","etag":"\"601\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS16","DataHall":"DH1","HAC":2,"Row":4,"ATS":16,"SerialNumber":"2940129-018RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:53:03Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS16_L3.pdf"},"L4_Date":"2026-05-21T14:54:13Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"05ad6a6a-fb59-442a-a6ab-ff8d174b507f","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(279)","etag":"\"600\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS14","DataHall":"DH1","HAC":1,"Row":2,"ATS":14,"SerialNumber":"2940126-031RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T14:56:57Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS14_L3.pdf"},"L4_Date":"2026-05-21T14:56:56Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6792686b-83f8-4912-906c-64b588f723b2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(280)","etag":"\"600\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS12","DataHall":"DH1","HAC":1,"Row":1,"ATS":12,"SerialNumber":"2940126-080RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T14:57:31Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS12_L3.pdf"},"L4_Date":"2026-05-21T14:58:14Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"84a3e06a-5e26-4903-b3db-bd41df57eddd","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(281)","etag":"\"600\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS17","DataHall":"DH1","HAC":2,"Row":4,"ATS":17,"SerialNumber":"2940127-018RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T14:58:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS17_L3.pdf"},"L4_Date":"2026-05-21T14:59:22Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6091e3bb-6593-44fb-b8f1-4342bd492446","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(282)","etag":"\"599\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS15","DataHall":"DH1","HAC":1,"Row":2,"ATS":15,"SerialNumber":"2940126-060RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T15:00:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS15_L3.pdf"},"L4_Date":"2026-05-21T15:00:47Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"40775edb-8b4b-4ff0-a41e-c8951529b9a2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(283)","etag":"\"599\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS13","DataHall":"DH1","HAC":1,"Row":1,"ATS":13,"SerialNumber":"2940122-049RE","SoftwareVersion":"894063-043","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T15:01:22Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS13_L3.pdf"},"L4_Date":"2026-05-21T15:01:55Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"91cfa215-81c7-44a7-8320-757a639f2003","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(284)","etag":"\"599\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS18","DataHall":"DH1","HAC":2,"Row":4,"ATS":18,"SerialNumber":"2940127-044RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T15:03:08Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS18_L3.pdf"},"L4_Date":"2026-05-21T15:03:43Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"33a210bb-c8c5-4cfe-a05d-7b2d40951453","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(285)","etag":"\"599\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS16","DataHall":"DH1","HAC":1,"Row":2,"ATS":16,"SerialNumber":"2940126-074RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T15:04:17Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS16_L3.pdf"},"L4_Date":"2026-05-21T15:04:52Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"930cf601-c9f3-417a-851d-e60b37e4bbcc","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(286)","etag":"\"598\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS14","DataHall":"DH1","HAC":1,"Row":1,"ATS":14,"SerialNumber":"2940126-072RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T15:07:42Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS14_L3.pdf"},"L4_Date":"2026-05-21T15:08:21Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"589439db-33d0-4e47-9400-ed0cead716d9","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(287)","etag":"\"597\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS17","DataHall":"DH1","HAC":1,"Row":2,"ATS":17,"SerialNumber":"2940125-006RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T15:09:33Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS17_L3.pdf"},"L4_Date":"2026-05-21T15:10:07Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"8824cbc3-9c38-4e27-b36e-6f190d4e46f6","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(288)","etag":"\"597\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS15","DataHall":"DH1","HAC":1,"Row":1,"ATS":15,"SerialNumber":"2940125-042RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T15:11:35Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS15_L3.pdf"},"L4_Date":"2026-05-21T15:12:10Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"0b834856-5b71-46cd-94b4-b3dd4841565d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(289)","etag":"\"597\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R4-ATS13","DataHall":"DH1","HAC":2,"Row":4,"ATS":13,"SerialNumber":"2940129-028RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T15:11:35Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow4%2F20260521_HAC2_R4_ATS13_L3.pdf"},"L4_Date":"2026-05-21T15:12:09Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow4%2F20260521_HAC2_R4_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"5fcad5af-2bfd-4902-9c1e-bf1912a1e59e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(290)","etag":"\"597\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R2-ATS18","DataHall":"DH1","HAC":1,"Row":2,"ATS":18,"SerialNumber":"2940125-001RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T15:12:43Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow2%2F20260521_HAC1_R2_ATS18_L3.pdf"},"L4_Date":"2026-05-21T15:13:17Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow2%2F20260521_HAC1_R2_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"95339bc0-0d88-42f9-bd29-093ea4293770","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(291)","etag":"\"596\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS16","DataHall":"DH1","HAC":1,"Row":1,"ATS":16,"SerialNumber":"2940125-002RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T15:16:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS16_L3.pdf"},"L4_Date":"2026-05-21T15:17:21Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"95258cd7-9bd2-4a97-9afb-a56794ca67e7","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(292)","etag":"\"596\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS1","DataHall":"DH1","HAC":3,"Row":5,"ATS":1,"SerialNumber":"2940127-008RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T15:16:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS1_L3.pdf"},"L4_Date":"2026-05-21T15:17:22Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e67f5a8f-2b95-4b01-8460-185af8db4aa3","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(293)","etag":"\"595\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS17","DataHall":"DH1","HAC":1,"Row":1,"ATS":17,"SerialNumber":"2940125-029RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T15:20:42Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS17_L3.pdf"},"L4_Date":"2026-05-21T15:21:15Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"5ed2daa1-f3c7-4afc-8116-6c38fc0bc4be","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(294)","etag":"\"595\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 1-R1-ATS18","DataHall":"DH1","HAC":1,"Row":1,"ATS":18,"SerialNumber":"2940126-054RE","SoftwareVersion":"894063-044","TechName":"James Matoka","TechID":null,"L3_Date":"2026-05-21T15:23:39Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow1%2F20260521_HAC1_R1_ATS18_L3.pdf"},"L4_Date":"2026-05-21T15:24:15Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow1%2F20260521_HAC1_R1_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"254ab74b-07ae-4635-ae64-390425e6ad0d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(295)","etag":"\"563\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS2","DataHall":"DH1","HAC":3,"Row":5,"ATS":2,"SerialNumber":"2940127-005RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T18:04:03Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS2_L3.pdf"},"L4_Date":"2026-05-21T18:04:44Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"8730666d-4137-45bf-ac06-08fcea2b9557","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(296)","etag":"\"562\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS18","DataHall":"DH1","HAC":2,"Row":3,"ATS":18,"SerialNumber":"2940129-036RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T18:07:49Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS18_L3.pdf"},"L4_Date":"2026-05-21T18:07:46Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"a363f596-ab24-49e3-88bf-31bef111c48c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(297)","etag":"\"561\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS3","DataHall":"DH1","HAC":3,"Row":5,"ATS":3,"SerialNumber":"2940127-046RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T18:12:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS3_L3.pdf"},"L4_Date":"2026-05-21T18:12:46Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"ba07a8b2-f8c3-4a3b-b453-0c50f6f687b3","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(298)","etag":"\"560\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS18","DataHall":"DH1","HAC":3,"Row":6,"ATS":18,"SerialNumber":"2940129-006RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T18:12:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS18_L3.pdf"},"L4_Date":"2026-05-21T18:12:46Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c695c8db-36ae-469e-b418-ea483ffd45c0","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(299)","etag":"\"561\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS4","DataHall":"DH1","HAC":3,"Row":5,"ATS":4,"SerialNumber":"2940129-091RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T18:12:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS4_L3.pdf"},"L4_Date":"2026-05-21T18:29:24Z","L4_TransferTime":51.5,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"99c73e01-d71c-45c7-a0cd-6eac92a0e3bb","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(300)","etag":"\"561\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS17","DataHall":"DH1","HAC":2,"Row":3,"ATS":17,"SerialNumber":"2940129-030RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T18:12:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS17_L3.pdf"},"L4_Date":"2026-05-21T18:29:23Z","L4_TransferTime":68,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"81d59ef5-603d-4d3e-9e29-4c86e38cb1b8","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(301)","etag":"\"557\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS17","DataHall":"DH1","HAC":3,"Row":6,"ATS":17,"SerialNumber":"2940129-038RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T18:29:56Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS17_L3.pdf"},"L4_Date":"2026-05-21T18:31:09Z","L4_TransferTime":23.5,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"15e4508a-b5f1-48ad-8632-e269e77098d6","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(302)","etag":"\"557\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS5","DataHall":"DH1","HAC":3,"Row":5,"ATS":5,"SerialNumber":"2940127-047RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T18:31:42Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS5_L3.pdf"},"L4_Date":"2026-05-21T18:33:30Z","L4_TransferTime":29.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"cbaaa707-6171-44fd-87e5-609791e948cb","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(303)","etag":"\"556\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS16","DataHall":"DH1","HAC":3,"Row":6,"ATS":16,"SerialNumber":"2940127-074RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T18:35:51Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS16_L3.pdf"},"L4_Date":"2026-05-21T18:37:52Z","L4_TransferTime":42,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6f85bd10-1f36-49d0-bc61-6e275b29a03c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(304)","etag":"\"555\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS6","DataHall":"DH1","HAC":3,"Row":5,"ATS":6,"SerialNumber":"2940129-050RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T18:41:06Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS6_L3.pdf"},"L4_Date":"2026-05-21T18:41:39Z","L4_TransferTime":27.9,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"07432c0c-f0ec-422a-8665-5f7ecb5cfad6","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(305)","etag":"\"555\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS15","DataHall":"DH1","HAC":3,"Row":6,"ATS":15,"SerialNumber":"2940127-058RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T18:41:40Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS15_L3.pdf"},"L4_Date":"2026-05-21T18:42:59Z","L4_TransferTime":22.6,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"82fe7c86-c9c6-41b2-a653-d67c138758b6","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(306)","etag":"\"555\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS16","DataHall":"DH1","HAC":2,"Row":3,"ATS":16,"SerialNumber":"2940129-027RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T18:42:59Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS16_L3.pdf"},"L4_Date":"2026-05-21T18:44:38Z","L4_TransferTime":50.1,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"02b8807a-2254-4d9e-b3c5-cfae4bafc2f0","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(307)","etag":"\"554\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS7","DataHall":"DH1","HAC":3,"Row":5,"ATS":7,"SerialNumber":"2940129-064RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T18:45:20Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS7_L3.pdf"},"L4_Date":"2026-05-21T18:45:50Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"fd33311f-eac3-403d-aefd-837fe6286dee","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(308)","etag":"\"554\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS14","DataHall":"DH1","HAC":3,"Row":6,"ATS":14,"SerialNumber":"2940129-055RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T18:47:29Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS14_L3.pdf"},"L4_Date":"2026-05-21T18:48:00Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"64a84515-c427-4610-90c0-f736604814fe","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(309)","etag":"\"554\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS8","DataHall":"DH1","HAC":3,"Row":5,"ATS":8,"SerialNumber":"2940129-068RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T18:48:33Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS8_L3.pdf"},"L4_Date":"2026-05-21T18:49:08Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d928e1f9-0c10-4474-bd4b-94d4cfeecc3e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(310)","etag":"\"553\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS15","DataHall":"DH1","HAC":2,"Row":3,"ATS":15,"SerialNumber":"2940127-097RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T18:50:30Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS15_L3.pdf"},"L4_Date":"2026-05-21T18:51:48Z","L4_TransferTime":53.6,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"99bdba15-b5a7-4e14-baf3-cd6cb37c592c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(311)","etag":"\"553\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS13","DataHall":"DH1","HAC":3,"Row":6,"ATS":13,"SerialNumber":"2940129-081RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T18:51:17Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS13_L3.pdf"},"L4_Date":"2026-05-21T18:51:49Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"81f12eef-f35b-4890-96ee-509dcb81e8f5","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(312)","etag":"\"553\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS9","DataHall":"DH1","HAC":3,"Row":5,"ATS":9,"SerialNumber":"2940127-076RE","SoftwareVersion":"894063-044","TechName":"Douglas Davidson","TechID":null,"L3_Date":"2026-05-21T18:51:49Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS9_L3.pdf"},"L4_Date":"2026-05-21T18:52:25Z","L4_TransferTime":15.6,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"29873855-06be-46b5-a784-290e8892deac","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(313)","etag":"\"552\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS12","DataHall":"DH1","HAC":3,"Row":6,"ATS":12,"SerialNumber":"2940129-022RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T18:55:24Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS12_L3.pdf"},"L4_Date":"2026-05-21T18:56:01Z","L4_TransferTime":0.5,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"c7be9a87-72a4-4df0-80c9-f111221b6e36","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(314)","etag":"\"552\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS14","DataHall":"DH1","HAC":2,"Row":3,"ATS":14,"SerialNumber":"2940127-033RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T18:55:24Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS14_L3.pdf"},"L4_Date":"2026-05-21T18:55:24Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"cf4df2ce-3dec-4afe-907f-89ff598e19e5","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(315)","etag":"\"551\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS13","DataHall":"DH1","HAC":2,"Row":3,"ATS":13,"SerialNumber":"2940127-086RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T18:59:38Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS13_L3.pdf"},"L4_Date":"2026-05-21T18:59:37Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"2fcc020e-7eef-43e0-88c9-766f06a0666d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(316)","etag":"\"551\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS11","DataHall":"DH1","HAC":3,"Row":6,"ATS":11,"SerialNumber":"2940129-017RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T19:01:39Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS11_L3.pdf"},"L4_Date":"2026-05-21T19:02:57Z","L4_TransferTime":23.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"863f47e1-ed77-4fc8-8d65-c0b97591ba4d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(317)","etag":"\"551\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS12","DataHall":"DH1","HAC":2,"Row":3,"ATS":12,"SerialNumber":"2940129-026RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T19:03:32Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS12_L3.pdf"},"L4_Date":"2026-05-21T19:04:05Z","L4_TransferTime":28.1,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"8968c4aa-aeea-4cff-af65-d691dc72acce","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(318)","etag":"\"550\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS10","DataHall":"DH1","HAC":3,"Row":6,"ATS":10,"SerialNumber":"2940127-035RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T19:06:18Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS10_L3.pdf"},"L4_Date":"2026-05-21T19:06:52Z","L4_TransferTime":19,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1ef49b46-a7c2-45ff-b326-b087f23c8322","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(319)","etag":"\"549\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS11","DataHall":"DH1","HAC":2,"Row":3,"ATS":11,"SerialNumber":"2940129-047RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T19:12:25Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS11_L3.pdf"},"L4_Date":"2026-05-21T19:13:00Z","L4_TransferTime":25.8,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"02ba75aa-aa32-489f-8d5a-00fc950da70e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(320)","etag":"\"548\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS10","DataHall":"DH1","HAC":2,"Row":3,"ATS":10,"SerialNumber":"2940127-083RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T19:17:39Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS10_L3.pdf"},"L4_Date":"2026-05-21T19:19:01Z","L4_TransferTime":19.5,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"63bbed87-cccc-41f7-a625-1f7b01a779a5","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(321)","etag":"\"547\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS10","DataHall":"DH1","HAC":3,"Row":5,"ATS":10,"SerialNumber":"2940127-042RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-21T19:20:19Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS10_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS10_L3.pdf"},"L4_Date":"2026-05-21T19:21:36Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS10_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS10_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"8ba26c64-4d1b-4a72-b8d6-13206e71fbca","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(322)","etag":"\"547\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS9","DataHall":"DH1","HAC":2,"Row":3,"ATS":9,"SerialNumber":"2940129-029RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T19:22:09Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS9_L3.pdf"},"L4_Date":"2026-05-21T19:23:37Z","L4_TransferTime":32.2,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"1b43b47c-75a1-475d-8023-394be1a4248c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(323)","etag":"\"546\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS9","DataHall":"DH1","HAC":3,"Row":6,"ATS":9,"SerialNumber":"2940127-041RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T19:26:34Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS9_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS9_L3.pdf"},"L4_Date":"2026-05-21T19:27:44Z","L4_TransferTime":33.1,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS9_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS9_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"36d0c7d3-1635-4ba0-bb6b-57f94168cd0a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(324)","etag":"\"546\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS8","DataHall":"DH1","HAC":2,"Row":3,"ATS":8,"SerialNumber":"2940129-082RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T19:27:08Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS8_L3.pdf"},"L4_Date":"2026-05-21T19:27:45Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"18dea8e5-661e-4010-9f30-21fcb20c3043","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(325)","etag":"\"546\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS11","DataHall":"DH1","HAC":3,"Row":5,"ATS":11,"SerialNumber":"2940127-055RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-21T19:27:45Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS11_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS11_L3.pdf"},"L4_Date":"2026-05-21T19:29:37Z","L4_TransferTime":27.5,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS11_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS11_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"90ab3ba9-4eb3-4381-9c9d-bfb2fc521372","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(326)","etag":"\"545\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS8","DataHall":"DH1","HAC":3,"Row":6,"ATS":8,"SerialNumber":"2940129-001RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T19:31:02Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS8_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS8_L3.pdf"},"L4_Date":"2026-05-21T19:31:37Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS8_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS8_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"0bf5b4b5-3a83-4018-bcd1-98ecd4cd688e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(327)","etag":"\"545\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS7","DataHall":"DH1","HAC":2,"Row":3,"ATS":7,"SerialNumber":"2940129-023RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T19:33:36Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS7_L3.pdf"},"L4_Date":"2026-05-21T19:33:36Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d9cfe36a-ff87-48be-af4d-7a9069cef3f1","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(328)","etag":"\"544\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS7","DataHall":"DH1","HAC":3,"Row":6,"ATS":7,"SerialNumber":"2940129-045RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T19:35:25Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS7_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS7_L3.pdf"},"L4_Date":"2026-05-21T19:35:58Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS7_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS7_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"290cf50e-3131-4ca8-8b20-0384b421a0cd","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(329)","etag":"\"543\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS12","DataHall":"DH1","HAC":3,"Row":5,"ATS":12,"SerialNumber":"2940127-019RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-21T19:35:24Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS12_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS12_L3.pdf"},"L4_Date":"2026-05-21T19:38:09Z","L4_TransferTime":86.9,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS12_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS12_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"817eb4ab-5bca-4128-9c62-29352df87064","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(330)","etag":"\"543\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS6","DataHall":"DH1","HAC":2,"Row":3,"ATS":6,"SerialNumber":"2940129-008RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T19:37:23Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS6_L3.pdf"},"L4_Date":"2026-05-21T19:38:42Z","L4_TransferTime":48.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"73ef0d0d-0490-44f8-8bf2-f8b8570d8b4f","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(331)","etag":"\"542\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS6","DataHall":"DH1","HAC":3,"Row":6,"ATS":6,"SerialNumber":"2940127-079RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T19:39:28Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS6_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS6_L3.pdf"},"L4_Date":"2026-05-21T19:44:24Z","L4_TransferTime":64.8,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS6_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS6_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"24f1cde5-72b3-4fbf-a04e-4cfe1f48160c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(332)","etag":"\"542\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS13","DataHall":"DH1","HAC":3,"Row":5,"ATS":13,"SerialNumber":"2940127-063RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-21T19:44:25Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS13_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS13_L3.pdf"},"L4_Date":"2026-05-21T19:44:24Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS13_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS13_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"0f7c2c44-9c8f-4bd6-8738-32b1283a1a3f","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(333)","etag":"\"542\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS5","DataHall":"DH1","HAC":2,"Row":3,"ATS":5,"SerialNumber":"2940129-010RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T19:44:24Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS5_L3.pdf"},"L4_Date":"2026-05-21T19:45:05Z","L4_TransferTime":19.5,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"673d471e-5faf-42c5-b525-50db823232f7","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(334)","etag":"\"541\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS5","DataHall":"DH1","HAC":3,"Row":6,"ATS":5,"SerialNumber":"2940129-051RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T19:45:01Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS5_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS5_L3.pdf"},"L4_Date":"2026-05-21T19:46:43Z","L4_TransferTime":53.5,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS5_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS5_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"d71e7809-6230-44de-bbe3-09cfd53d167a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(335)","etag":"\"541\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS4","DataHall":"DH1","HAC":2,"Row":3,"ATS":4,"SerialNumber":"2940126-059RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T19:48:30Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS4_L3.pdf"},"L4_Date":"2026-05-21T19:53:35Z","L4_TransferTime":32.6,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"0f64fa5e-a46b-42bb-bede-7d4e9c73fc54","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(336)","etag":"\"540\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS4","DataHall":"DH1","HAC":3,"Row":6,"ATS":4,"SerialNumber":"2940129-069RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T19:53:38Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS4_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS4_L3.pdf"},"L4_Date":"2026-05-21T19:53:35Z","L4_TransferTime":31.6,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS4_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS4_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"fb5062a4-c13d-41be-8029-64bd754601fd","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(337)","etag":"\"540\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS3","DataHall":"DH1","HAC":2,"Row":3,"ATS":3,"SerialNumber":"2940129-014RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T19:53:35Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS3_L3.pdf"},"L4_Date":"2026-05-21T19:54:09Z","L4_TransferTime":35.7,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"975b016e-ebea-4762-b12e-bcfd48f70b3d","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(338)","etag":"\"540\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS14","DataHall":"DH1","HAC":3,"Row":5,"ATS":14,"SerialNumber":"2940129-009RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-21T19:53:35Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS14_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS14_L3.pdf"},"L4_Date":"2026-05-21T19:53:36Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS14_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS14_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"5cef0085-cc75-4310-93f0-53d7187f17c2","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(339)","etag":"\"538\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS3","DataHall":"DH1","HAC":3,"Row":6,"ATS":3,"SerialNumber":"2940129-070RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T19:54:51Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS3_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS3_L3.pdf"},"L4_Date":"2026-05-21T19:55:25Z","L4_TransferTime":13.5,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS3_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS3_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"236bc1ad-fcb0-4e3a-80c4-6c0c20dcc255","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(340)","etag":"\"539\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS15","DataHall":"DH1","HAC":3,"Row":5,"ATS":15,"SerialNumber":"2940129-005RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-21T19:55:31Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS15_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS15_L3.pdf"},"L4_Date":"2026-05-21T19:57:02Z","L4_TransferTime":37.8,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS15_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS15_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"46838ad0-73b0-4e81-8ec7-fc34b603c289","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(341)","etag":"\"539\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS2","DataHall":"DH1","HAC":3,"Row":6,"ATS":2,"SerialNumber":"2940129-059RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T19:58:37Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS2_L3.pdf"},"L4_Date":"2026-05-21T19:59:10Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"22389916-8d76-44ed-a112-0d538e2f4733","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(342)","etag":"\"539\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS2","DataHall":"DH1","HAC":2,"Row":3,"ATS":2,"SerialNumber":"2940126-051RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T19:58:37Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS2_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS2_L3.pdf"},"L4_Date":"2026-05-21T19:59:09Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS2_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS2_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"e4fc858f-7e46-4976-85db-7e84b72bc296","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(343)","etag":"\"538\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS16","DataHall":"DH1","HAC":3,"Row":5,"ATS":16,"SerialNumber":"2940127-060RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-21T20:02:16Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS16_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS16_L3.pdf"},"L4_Date":"2026-05-21T20:02:48Z","L4_TransferTime":14.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS16_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS16_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"9141e95c-b671-4664-ab0b-238deab5ccdb","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(344)","etag":"\"538\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R6-ATS1","DataHall":"DH1","HAC":3,"Row":6,"ATS":1,"SerialNumber":"2940129-056RE","SoftwareVersion":"894063-044","TechName":"Jeffrey Ward","TechID":null,"L3_Date":"2026-05-21T20:02:48Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow6%2F20260521_HAC3_R6_ATS1_L3.pdf"},"L4_Date":"2026-05-21T20:03:24Z","L4_TransferTime":11.3,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow6%2F20260521_HAC3_R6_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"6644c2bc-3363-413e-920c-f9b1961b768e","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(345)","etag":"\"538\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 2-R3-ATS1","DataHall":"DH1","HAC":2,"Row":3,"ATS":1,"SerialNumber":"2940125-050RE","SoftwareVersion":"894063-044","TechName":"Devindra Nagassar","TechID":null,"L3_Date":"2026-05-21T20:03:24Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS1_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow3%2F20260521_HAC2_R3_ATS1_L3.pdf"},"L4_Date":"2026-05-21T20:04:03Z","L4_TransferTime":11.4,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS1_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow3%2F20260521_HAC2_R3_ATS1_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"92ff7769-1ac4-4035-a02f-56c39b36ba7a","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(346)","etag":"\"537\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS17","DataHall":"DH1","HAC":3,"Row":5,"ATS":17,"SerialNumber":"2940129-013RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-21T20:07:46Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS17_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS17_L3.pdf"},"L4_Date":"2026-05-21T20:08:22Z","L4_TransferTime":12,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS17_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS17_L4.pdf"},"Commision_x0020_Complete":"Yes"},{"__metadata":{"id":"f90d6a70-1057-474b-a46f-dde926cc474c","uri":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/_api/Web/Lists(guid'445d7c4f-eb01-4802-bd24-95b6f59bfa92')/Items(347)","etag":"\"536\"","type":"SP.Data.ATS_x0020_Commissioning_x0020_TrackerListItem"},"LocationID":"DH1-HAC 3-R5-ATS18","DataHall":"DH1","HAC":3,"Row":5,"ATS":18,"SerialNumber":"2940127-052RE","SoftwareVersion":"894063-044","TechName":"Russell Yeatman","TechID":null,"L3_Date":"2026-05-21T20:13:45Z","L3_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS18_L3.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL3%20Forms%2FRow5%2F20260521_HAC3_R5_ATS18_L3.pdf"},"L4_Date":"2026-05-21T20:14:53Z","L4_TransferTime":20.9,"L4_PDF":{"__metadata":{"type":"SP.FieldUrlValue"},"Description":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS18_L4.pdf","Url":"https://wbdiesel.sharepoint.com/teams/Teams-TeraWulfLakeMarinerDataCenter/Shared%20Documents%2FL3%20L4%2FL4%20Forms%2FRow5%2F20260521_HAC3_R5_ATS18_L4.pdf"},"Commision_x0020_Complete":"Yes"}];/*RECORDS_END*/

        var activeDH = 'All';
        var activeFilter = 'all';
        var allRecords = [];

        function normalize(raw) {
            return {
                locationId: raw.LocationID || '',
                dataHall: raw.DataHall || '',
                hac: parseInt(raw.HAC) || 0,
                row: parseInt(raw.Row) || 0,
                ats: parseInt(raw.ATS) || 0,
                serialNumber: raw.SerialNumber || '',
                softwareVersion: raw.SoftwareVersion || '',
                techName: raw.TechName || '',
                techId: raw.TechID || '',
                l3Date: raw.L3_Date || '',
                l3Pdf: raw.L3_PDF || '',
                l4Date: raw.L4_Date || '',
                l4TransferTime: raw.L4_TransferTime || '',
                l4Pdf: raw.L4_PDF || '',
                commissionComplete: raw['Commision Complete'] || 'No'
            };
        }

        function getStatus(rec) {
            if (rec.l3Date && rec.l4Date) return 'complete';
            if (rec.l3Date && !rec.l4Date) return 'l3only';
            if (!rec.l3Date && rec.l4Date) return 'l4only';
            return 'missing';
        }

        function setDH(dh, btn) {
            activeDH = dh;
            var buttons = document.querySelectorAll('.dh-btn');
            for (var i = 0; i < buttons.length; i++) {
                buttons[i].classList.remove('active');
            }
            btn.classList.add('active');
            render();
        }

        function filterTable(filter) {
            activeFilter = filter;
            var buttons = document.querySelectorAll('.filter-btn');
            for (var i = 0; i < buttons.length; i++) {
                buttons[i].classList.remove('active');
            }
            event.target.classList.add('active');
            renderTable(getFilteredRecords());
        }

        function getFilteredRecords() {
            var filtered = allRecords.filter(function(rec) {
                if (activeDH !== 'All' && rec.dataHall !== activeDH) return false;
                return true;
            });
            return filtered;
        }

        function render() {
            var filtered = getFilteredRecords();
            renderKPIs(filtered);
            renderHACGrid(filtered);
            renderIncompleteRows(filtered);
            renderCompleteRows(filtered);
            renderTable(filtered);
        }

        function renderKPIs(filtered) {
            var total = activeDH === 'All' ? 864 : 432;
            var complete = 0;
            var l3only = 0;
            var l4only = 0;

            for (var i = 0; i < filtered.length; i++) {
                var status = getStatus(filtered[i]);
                if (status === 'complete') complete++;
                else if (status === 'l3only') l3only++;
                else if (status === 'l4only') l4only++;
            }
            
            // Missing Both = total units minus all units with any data
            var missing = total - complete - l3only - l4only;

            var completePercent = total > 0 ? Math.round((complete / total) * 100) : 0;

            var html = '';
            html += '<div class="kpi-card"><div class="kpi-value">' + total + '</div><div class="kpi-label">Total Units</div></div>';
            html += '<div class="kpi-card complete"><div class="kpi-value">' + complete + ' (' + completePercent + '%)</div><div class="kpi-label">Complete</div></div>';
            html += '<div class="kpi-card l3only"><div class="kpi-value">' + l3only + '</div><div class="kpi-label">L3 Only</div></div>';
            html += '<div class="kpi-card l4only"><div class="kpi-value">' + l4only + '</div><div class="kpi-label">L4 Only</div></div>';
            html += '<div class="kpi-card missing"><div class="kpi-value">' + missing + '</div><div class="kpi-label">Missing Both</div></div>';

            document.getElementById('kpi-grid').innerHTML = html;
        }

        function renderHACGrid(filtered) {
            var hacs = {};
            var hacCount = activeDH === 'All' ? 24 : 12;
            var unitsPerHAC = 36;

            for (var h = 1; h <= hacCount; h++) {
                var hacNum = activeDH === 'DH2' ? h + 12 : h;
                hacs[hacNum] = { complete: 0, total: 0 };
            }

            for (var i = 0; i < filtered.length; i++) {
                var rec = filtered[i];
                if (!hacs[rec.hac]) continue;
                hacs[rec.hac].total++;
                if (getStatus(rec) === 'complete') {
                    hacs[rec.hac].complete++;
                }
            }

            var html = '';
            for (var hacNum in hacs) {
                var hac = hacs[hacNum];
                var percent = hac.total > 0 ? Math.round((hac.complete / unitsPerHAC) * 100) : 0;
                var cssClass = percent === 100 ? 'complete' : percent > 0 ? 'partial' : 'incomplete';

                html += '<div class="hac-card ' + cssClass + '">';
                html += '<div class="hac-title">HAC ' + hacNum + '</div>';
                html += '<div class="hac-progress">' + hac.complete + ' / ' + unitsPerHAC + ' units</div>';
                html += '<div class="hac-percent">' + percent + '%</div>';
                html += '</div>';
            }

            document.getElementById('hac-grid').innerHTML = html;
            document.getElementById('hac-badge').textContent = Object.keys(hacs).length;
        }

        function renderIncompleteRows(filtered) {
            // Build a map of all possible rows for the active DH filter
            var allRows = {};
            
            // Determine which rows to show based on active DH
            var startHAC = 1;
            var endHAC = 24;
            if (activeDH === 'DH1') {
                startHAC = 1;
                endHAC = 12;
            } else if (activeDH === 'DH2') {
                startHAC = 13;
                endHAC = 24;
            }
            
            // Initialize all rows
            for (var h = startHAC; h <= endHAC; h++) {
                var row1 = (h - 1) * 2 + 1;
                var row2 = (h - 1) * 2 + 2;
                var dh = h <= 12 ? 'DH1' : 'DH2';
                
                var key1 = dh + '-HAC' + h + '-R' + row1;
                var key2 = dh + '-HAC' + h + '-R' + row2;
                
                allRows[key1] = {
                    dataHall: dh,
                    hac: h,
                    row: row1,
                    units: []
                };
                
                allRows[key2] = {
                    dataHall: dh,
                    hac: h,
                    row: row2,
                    units: []
                };
            }
            
            // Add actual unit data to rows
            for (var i = 0; i < filtered.length; i++) {
                var rec = filtered[i];
                var rowKey = rec.dataHall + '-HAC' + rec.hac + '-R' + rec.row;
                if (allRows[rowKey]) {
                    allRows[rowKey].units.push(rec);
                }
            }

            // Convert to array - show ALL rows
            var allRowsArray = [];
            for (var key in allRows) {
                allRowsArray.push(allRows[key]);
            }

            allRowsArray.sort(function(a, b) {
                if (a.dataHall !== b.dataHall) return a.dataHall.localeCompare(b.dataHall);
                if (a.hac !== b.hac) return a.hac - b.hac;
                return a.row - b.row;
            });

            var html = '';
            for (var i = 0; i < allRowsArray.length; i++) {
                html += renderIncompleteRowCard(allRowsArray[i]);
            }

            document.getElementById('incomplete-rows').innerHTML = html;
            document.getElementById('incomplete-badge').textContent = allRowsArray.length;
        }

        function renderIncompleteRowCard(row) {
            var complete = 0;
            var l3only = 0;
            var l4only = 0;
            var missing = 0;

            for (var i = 0; i < row.units.length; i++) {
                var status = getStatus(row.units[i]);
                if (status === 'complete') complete++;
                else if (status === 'l3only') l3only++;
                else if (status === 'l4only') l4only++;
                else missing++;
            }
            
            // Row is only truly complete if all 18 units exist and are complete
            var isRowComplete = (row.units.length === 18 && complete === 18);

            var rowId = 'row-' + row.dataHall + '-' + row.hac + '-' + row.row;
            
            var headerClass = isRowComplete ? 'row-header complete-row' : 'row-header';

            var html = '<div class="row-card">';
            html += '<div class="' + headerClass + '" onclick="toggleRow(\'' + rowId + '\')">';
            html += '<div class="row-title">' + row.dataHall + ' - HAC ' + row.hac + ' - Row ' + row.row + '</div>';
            html += '<div class="row-summary">';
            if (complete > 0) html += '<div class="row-stat complete"><span class="row-stat-label">Complete:</span> <span class="row-stat-value">' + complete + '</span></div>';
            if (l3only > 0) html += '<div class="row-stat l3only"><span class="row-stat-label">L3 Only:</span> <span class="row-stat-value">' + l3only + '</span></div>';
            if (l4only > 0) html += '<div class="row-stat l4only"><span class="row-stat-label">L4 Only:</span> <span class="row-stat-value">' + l4only + '</span></div>';
            if (missing > 0) html += '<div class="row-stat missing"><span class="row-stat-label">Missing:</span> <span class="row-stat-value">' + missing + '</span></div>';
            html += '</div>';
            html += '</div>';

            html += '<div class="row-content" id="' + rowId + '">';
            html += '<div class="ats-grid">';

            var unitsMap = {};
            for (var i = 0; i < row.units.length; i++) {
                unitsMap[row.units[i].ats] = row.units[i];
            }

            for (var atsNum = 1; atsNum <= 18; atsNum++) {
                var unit = unitsMap[atsNum];
                var status = unit ? getStatus(unit) : 'missing';
                var statusText = status === 'complete' ? 'L3+L4' : status === 'l3only' ? 'L3' : status === 'l4only' ? 'L4' : 'None';

                html += '<div class="ats-cell ' + status + '">';
                html += '<div class="ats-number">' + atsNum + '</div>';
                html += '<div class="ats-status">' + statusText + '</div>';
                html += '</div>';
            }

            html += '</div>';

            html += '<div class="legend">';
            html += '<div class="legend-item"><div class="legend-color complete"></div><span>Complete (L3+L4)</span></div>';
            html += '<div class="legend-item"><div class="legend-color l3only"></div><span>L3 Only</span></div>';
            html += '<div class="legend-item"><div class="legend-color l4only"></div><span>L4 Only</span></div>';
            html += '<div class="legend-item"><div class="legend-color missing"></div><span>Missing Both</span></div>';
            html += '</div>';

            html += '</div>';
            html += '</div>';

            return html;
        }

        function toggleRow(rowId) {
            var content = document.getElementById(rowId);
            if (content.classList.contains('expanded')) {
                content.classList.remove('expanded');
            } else {
                content.classList.add('expanded');
            }
        }

        function renderCompleteRows(filtered) {
            var rows = {};

            for (var i = 0; i < filtered.length; i++) {
                var rec = filtered[i];
                var rowKey = rec.dataHall + '-HAC' + rec.hac + '-R' + rec.row;
                if (!rows[rowKey]) {
                    rows[rowKey] = {
                        dataHall: rec.dataHall,
                        hac: rec.hac,
                        row: rec.row,
                        units: []
                    };
                }
                rows[rowKey].units.push(rec);
            }

            var completeRows = [];
            for (var key in rows) {
                var row = rows[key];
                if (row.units.length === 18) {
                    var allComplete = true;
                    for (var j = 0; j < row.units.length; j++) {
                        if (getStatus(row.units[j]) !== 'complete') {
                            allComplete = false;
                            break;
                        }
                    }
                    if (allComplete) {
                        completeRows.push(row);
                    }
                }
            }

            completeRows.sort(function(a, b) {
                if (a.dataHall !== b.dataHall) return a.dataHall.localeCompare(b.dataHall);
                if (a.hac !== b.hac) return a.hac - b.hac;
                return a.row - b.row;
            });

            var html = '';
            if (completeRows.length === 0) {
                html = '<div class="no-data">No complete rows yet</div>';
            } else {
                for (var i = 0; i < completeRows.length; i++) {
                    var row = completeRows[i];
                    html += '<div class="complete-row-item">' + row.dataHall + ' - HAC ' + row.hac + ' - Row ' + row.row + '</div>';
                }
            }

            document.getElementById('complete-rows').innerHTML = html;
            document.getElementById('complete-badge').textContent = completeRows.length;
        }

        function renderTable(filtered) {
            var records = filtered.slice();

            if (activeFilter !== 'all') {
                records = records.filter(function(rec) {
                    var status = getStatus(rec);
                    if (activeFilter === 'complete') return status === 'complete';
                    if (activeFilter === 'incomplete') return status !== 'complete';
                    if (activeFilter === 'l3only') return status === 'l3only';
                    if (activeFilter === 'l4only') return status === 'l4only';
                    return true;
                });
            }

            var html = '';
            for (var i = 0; i < records.length; i++) {
                var rec = records[i];
                var status = getStatus(rec);
                var statusClass = status === 'complete' ? 'complete' : 'incomplete';
                var statusText = status === 'complete' ? 'Complete' : status === 'l3only' ? 'L3 Only' : status === 'l4only' ? 'L4 Only' : 'Missing';

                html += '<tr>';
                html += '<td>' + rec.locationId + '</td>';
                html += '<td>' + rec.dataHall + '</td>';
                html += '<td>' + rec.hac + '</td>';
                html += '<td>' + rec.row + '</td>';
                html += '<td>' + rec.ats + '</td>';
                html += '<td>' + rec.serialNumber + '</td>';
                html += '<td>' + rec.softwareVersion + '</td>';
                html += '<td>' + rec.techName + '</td>';
                html += '<td>' + rec.l3Date + '</td>';
                html += '<td>' + (rec.l3Pdf ? '<a href="https://wbdiesel.sharepoint.com' + rec.l3Pdf + '" class="link-btn" target="_blank">View</a>' : '-') + '</td>';
                html += '<td>' + rec.l4Date + '</td>';
                html += '<td>' + rec.l4TransferTime + '</td>';
                html += '<td>' + (rec.l4Pdf ? '<a href="https://wbdiesel.sharepoint.com' + rec.l4Pdf + '" class="link-btn" target="_blank">View</a>' : '-') + '</td>';
                html += '<td><span class="status-badge ' + statusClass + '">' + statusText + '</span></td>';
                html += '</tr>';
            }

            document.getElementById('records-tbody').innerHTML = html;
            document.getElementById('records-badge').textContent = records.length;
        }

        window.onload = function() {
            if (RECORDS.length > 0) {
                for (var i = 0; i < RECORDS.length; i++) {
                    allRecords.push(normalize(RECORDS[i]));
                }
                render();
            }
        };
    </script>
</body>
</html>
